# 845-VEC — Multilin 845 transformer protection
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,I A-L1,1.3125,A,-75.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,V L1,69.282,V,0.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,V L2,69.282,V,-120.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,V L3,69.282,V,120.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I A-L1,1.1875,A,-75.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,V L1,69.282,V,0.00,60.000,,1.428 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,V L2,69.282,V,-120.00,60.000,,1.428 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,V L3,69.282,V,120.00,60.000,,1.428 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I A-L1,2.5000,A,-75.00,60.000,,1.428 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,1.428 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,1.428 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,1.428 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,1.428 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,1.428 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,V L1,69.282,V,0.00,60.000,,0.547 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,V L2,69.282,V,-120.00,60.000,,0.547 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,V L3,69.282,V,120.00,60.000,,0.547 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I A-L1,3.7500,A,-75.00,60.000,,0.547 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,0.547 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,0.547 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,0.547 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,0.547 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,0.547 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,V L1,69.282,V,0.00,60.000,,0.195 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,V L2,69.282,V,-120.00,60.000,,0.195 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,V L3,69.282,V,120.00,60.000,,0.195 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I A-L1,6.2500,A,-75.00,60.000,,0.195 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,0.195 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,0.195 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,0.195 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,0.195 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,0.195 s,Predicted from the curve equation,nu,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,1,Pickup — above threshold,,,,,V L1,69.282,V,0.00,60.000,,OPERATE,Operate within 0.05 s,op,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,1,Pickup — above threshold,,,,,V L2,69.282,V,-120.00,60.000,,OPERATE,Operate within 0.05 s,op,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,1,Pickup — above threshold,,,,,V L3,69.282,V,120.00,60.000,,OPERATE,Operate within 0.05 s,op,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,1,Pickup — above threshold,,,,,I A-L1,7.8750,A,-75.00,60.000,,OPERATE,Operate within 0.05 s,op,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,1,Pickup — above threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Operate within 0.05 s,op,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,1,Pickup — above threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Operate within 0.05 s,op,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,1,Pickup — above threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Operate within 0.05 s,op,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,1,Pickup — above threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Operate within 0.05 s,op,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,1,Pickup — above threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Operate within 0.05 s,op,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,2,Pickup — below threshold,,,,,V L1,69.282,V,0.00,60.000,,RESTRAIN,No operation,no,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,2,Pickup — below threshold,,,,,V L2,69.282,V,-120.00,60.000,,RESTRAIN,No operation,no,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,2,Pickup — below threshold,,,,,V L3,69.282,V,120.00,60.000,,RESTRAIN,No operation,no,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,2,Pickup — below threshold,,,,,I A-L1,7.1250,A,-75.00,60.000,,RESTRAIN,No operation,no,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,2,Pickup — below threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,2,Pickup — below threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,2,Pickup — below threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,2,Pickup — below threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,2,Pickup — below threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,3,Timing at 2× pickup,,,,,V L1,69.282,V,0.00,60.000,,0.050 s,Measured from application of current to trip contact,nu,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,3,Timing at 2× pickup,,,,,V L2,69.282,V,-120.00,60.000,,0.050 s,Measured from application of current to trip contact,nu,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,3,Timing at 2× pickup,,,,,V L3,69.282,V,120.00,60.000,,0.050 s,Measured from application of current to trip contact,nu,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,3,Timing at 2× pickup,,,,,I A-L1,15.0000,A,-75.00,60.000,,0.050 s,Measured from application of current to trip contact,nu,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,3,Timing at 2× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,0.050 s,Measured from application of current to trip contact,nu,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,3,Timing at 2× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,0.050 s,Measured from application of current to trip contact,nu,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,3,Timing at 2× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,0.050 s,Measured from application of current to trip contact,nu,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,3,Timing at 2× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,0.050 s,Measured from application of current to trip contact,nu,
50_2,Negative-sequence IOC,Overcurrent,Overcurrent,pickup+time,3,Timing at 2× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,0.050 s,Measured from application of current to trip contact,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,V L1,69.282,V,0.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,V L2,69.282,V,-120.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,V L3,69.282,V,120.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,I A-L1,3.1500,A,-75.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,1,Pickup — above threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Long operate time — allow the curve to run out,op,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,V L1,69.282,V,0.00,60.000,,RESTRAIN,No operation,no,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,V L2,69.282,V,-120.00,60.000,,RESTRAIN,No operation,no,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,V L3,69.282,V,120.00,60.000,,RESTRAIN,No operation,no,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I A-L1,2.8500,A,-75.00,60.000,,RESTRAIN,No operation,no,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,V L1,69.282,V,0.00,60.000,,1.428 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,V L2,69.282,V,-120.00,60.000,,1.428 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,V L3,69.282,V,120.00,60.000,,1.428 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I A-L1,6.0000,A,-75.00,60.000,,1.428 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,1.428 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,1.428 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,1.428 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,1.428 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,1.428 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,V L1,69.282,V,0.00,60.000,,0.547 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,V L2,69.282,V,-120.00,60.000,,0.547 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,V L3,69.282,V,120.00,60.000,,0.547 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I A-L1,9.0000,A,-75.00,60.000,,0.547 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,0.547 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,0.547 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,0.547 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,0.547 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,0.547 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,V L1,69.282,V,0.00,60.000,,0.195 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,V L2,69.282,V,-120.00,60.000,,0.195 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,V L3,69.282,V,120.00,60.000,,0.195 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I A-L1,15.0000,A,-75.00,60.000,,0.195 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,0.195 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,0.195 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,0.195 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,0.195 s,Predicted from the curve equation,nu,
46,Negative-sequence TOC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,0.195 s,Predicted from the curve equation,nu,
67,Directional supervision,Directional,Ramping,points,1,Forward maximum torque,,,,,V L1,69.282,V,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,1,Forward maximum torque,,,,,V L2,69.282,V,-120.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,1,Forward maximum torque,,,,,V L3,69.282,V,120.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,1,Forward maximum torque,,,,,I A-L1,12.0000,A,-45.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,1,Forward maximum torque,,,,,I A-L2,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,1,Forward maximum torque,,,,,I A-L3,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,1,Forward maximum torque,,,,,I B-L1,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,1,Forward maximum torque,,,,,I B-L2,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,1,Forward maximum torque,,,,,I B-L3,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,2,Reverse maximum torque,,,,,V L1,69.282,V,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,2,Reverse maximum torque,,,,,V L2,69.282,V,-120.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,2,Reverse maximum torque,,,,,V L3,69.282,V,120.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,2,Reverse maximum torque,,,,,I A-L1,12.0000,A,135.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,2,Reverse maximum torque,,,,,I A-L2,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,2,Reverse maximum torque,,,,,I A-L3,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,2,Reverse maximum torque,,,,,I B-L1,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,2,Reverse maximum torque,,,,,I B-L2,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,2,Reverse maximum torque,,,,,I B-L3,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,3,"Boundary, leading side (inside)",,,,,V L1,69.282,V,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,3,"Boundary, leading side (inside)",,,,,V L2,69.282,V,-120.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,3,"Boundary, leading side (inside)",,,,,V L3,69.282,V,120.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,3,"Boundary, leading side (inside)",,,,,I A-L1,12.0000,A,40.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,3,"Boundary, leading side (inside)",,,,,I A-L2,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,3,"Boundary, leading side (inside)",,,,,I A-L3,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,3,"Boundary, leading side (inside)",,,,,I B-L1,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,3,"Boundary, leading side (inside)",,,,,I B-L2,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,3,"Boundary, leading side (inside)",,,,,I B-L3,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,4,"Boundary, leading side (outside)",,,,,V L1,69.282,V,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,4,"Boundary, leading side (outside)",,,,,V L2,69.282,V,-120.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,4,"Boundary, leading side (outside)",,,,,V L3,69.282,V,120.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,4,"Boundary, leading side (outside)",,,,,I A-L1,12.0000,A,50.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,4,"Boundary, leading side (outside)",,,,,I A-L2,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,4,"Boundary, leading side (outside)",,,,,I A-L3,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,4,"Boundary, leading side (outside)",,,,,I B-L1,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,4,"Boundary, leading side (outside)",,,,,I B-L2,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,4,"Boundary, leading side (outside)",,,,,I B-L3,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,5,"Boundary, lagging side (inside)",,,,,V L1,69.282,V,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,5,"Boundary, lagging side (inside)",,,,,V L2,69.282,V,-120.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,5,"Boundary, lagging side (inside)",,,,,V L3,69.282,V,120.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,5,"Boundary, lagging side (inside)",,,,,I A-L1,12.0000,A,-130.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,5,"Boundary, lagging side (inside)",,,,,I A-L2,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,5,"Boundary, lagging side (inside)",,,,,I A-L3,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,5,"Boundary, lagging side (inside)",,,,,I B-L1,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,5,"Boundary, lagging side (inside)",,,,,I B-L2,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,5,"Boundary, lagging side (inside)",,,,,I B-L3,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup throughout,op,
67,Directional supervision,Directional,Ramping,points,6,"Boundary, lagging side (outside)",,,,,V L1,69.282,V,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,6,"Boundary, lagging side (outside)",,,,,V L2,69.282,V,-120.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,6,"Boundary, lagging side (outside)",,,,,V L3,69.282,V,120.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,6,"Boundary, lagging side (outside)",,,,,I A-L1,12.0000,A,-140.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,6,"Boundary, lagging side (outside)",,,,,I A-L2,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,6,"Boundary, lagging side (outside)",,,,,I A-L3,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,6,"Boundary, lagging side (outside)",,,,,I B-L1,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,6,"Boundary, lagging side (outside)",,,,,I B-L2,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
67,Directional supervision,Directional,Ramping,points,6,"Boundary, lagging side (outside)",,,,,I B-L3,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup throughout,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,V L1,52.654,V,0.00,60.000,depressed phase,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,V L2,69.282,V,-120.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,V L3,69.282,V,120.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,V L1,58.197,V,0.00,60.000,depressed phase,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,V L2,69.282,V,-120.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,V L3,69.282,V,120.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× pickup,,,,,V L1,27.713,V,0.00,60.000,depressed phase,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× pickup,,,,,V L2,69.282,V,-120.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× pickup,,,,,V L3,69.282,V,120.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× pickup,,,,,I A-L1,0.0000,A,0.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,V L1,4.000,V,0.00,60.000,depressed phase,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,V L2,69.282,V,-120.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,V L3,69.282,V,120.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,I A-L1,0.0000,A,0.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,I A-L2,0.0000,A,0.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,I A-L3,0.0000,A,0.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,I B-L1,0.0000,A,0.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,I B-L2,0.0000,A,0.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,I B-L3,0.0000,A,0.00,60.000,,BLOCKED,Element inhibited,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,V L1,80.021,V,0.00,60.000,raised phase,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,V L2,69.282,V,-120.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,V L3,69.282,V,120.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,V L1,72.400,V,0.00,60.000,raised phase,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,V L2,69.282,V,-120.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,V L3,69.282,V,120.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× pickup,,,,,V L1,99.073,V,0.00,60.000,raised phase,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× pickup,,,,,V L2,69.282,V,-120.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× pickup,,,,,V L3,69.282,V,120.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× pickup,,,,,I A-L1,0.0000,A,0.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,1.00 s,Definite time,nu,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,V L1,69.282,V,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,V L2,69.282,V,-120.00,60.000,,OPERATE,Operate after 1.00 s,op,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,V L3,69.282,V,120.00,60.000,,OPERATE,Operate after 1.00 s,op,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,V 4,10.500,V,0.00,60.000,broken-delta 3V0 input,OPERATE,Operate after 1.00 s,op,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,V L1,69.282,V,0.00,60.000,,RESTRAIN,No operation,no,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,V L2,69.282,V,-120.00,60.000,,RESTRAIN,No operation,no,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,V L3,69.282,V,120.00,60.000,,RESTRAIN,No operation,no,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,V 4,9.500,V,0.00,60.000,broken-delta 3V0 input,RESTRAIN,No operation,no,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59N,Neutral overvoltage,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,1,60 Hz — above threshold,,,,,V L1,80.021,V,0.00,60.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,1,60 Hz — above threshold,,,,,V L2,80.021,V,-120.00,60.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,1,60 Hz — above threshold,,,,,V L3,80.021,V,120.00,60.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,1,60 Hz — above threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,1,60 Hz — above threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,1,60 Hz — above threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,2,60 Hz — below threshold,,,,,V L1,72.400,V,0.00,60.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,2,60 Hz — below threshold,,,,,V L2,72.400,V,-120.00,60.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,2,60 Hz — below threshold,,,,,V L3,72.400,V,120.00,60.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,2,60 Hz — below threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,2,60 Hz — below threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,2,60 Hz — below threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,3,57 Hz — above threshold,,,,,V L1,76.020,V,0.00,57.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,3,57 Hz — above threshold,,,,,V L2,76.020,V,-120.00,57.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,3,57 Hz — above threshold,,,,,V L3,76.020,V,120.00,57.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,3,57 Hz — above threshold,,,,,I A-L1,0.0000,A,0.00,57.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,3,57 Hz — above threshold,,,,,I A-L2,0.0000,A,0.00,57.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,3,57 Hz — above threshold,,,,,I A-L3,0.0000,A,0.00,57.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,4,57 Hz — below threshold,,,,,V L1,68.780,V,0.00,57.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,4,57 Hz — below threshold,,,,,V L2,68.780,V,-120.00,57.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,4,57 Hz — below threshold,,,,,V L3,68.780,V,120.00,57.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,4,57 Hz — below threshold,,,,,I A-L1,0.0000,A,0.00,57.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,4,57 Hz — below threshold,,,,,I A-L2,0.0000,A,0.00,57.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,4,57 Hz — below threshold,,,,,I A-L3,0.0000,A,0.00,57.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,5,54 Hz — above threshold,,,,,V L1,72.019,V,0.00,54.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,5,54 Hz — above threshold,,,,,V L2,72.019,V,-120.00,54.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,5,54 Hz — above threshold,,,,,V L3,72.019,V,120.00,54.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,5,54 Hz — above threshold,,,,,I A-L1,0.0000,A,0.00,54.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,5,54 Hz — above threshold,,,,,I A-L2,0.0000,A,0.00,54.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,5,54 Hz — above threshold,,,,,I A-L3,0.0000,A,0.00,54.000,,OPERATE,Operate after 5.0 s,op,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,6,54 Hz — below threshold,,,,,V L1,65.160,V,0.00,54.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,6,54 Hz — below threshold,,,,,V L2,65.160,V,-120.00,54.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,6,54 Hz — below threshold,,,,,V L3,65.160,V,120.00,54.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,6,54 Hz — below threshold,,,,,I A-L1,0.0000,A,0.00,54.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,6,54 Hz — below threshold,,,,,I A-L2,0.0000,A,0.00,54.000,,RESTRAIN,No operation,no,
24,Volts per hertz,Voltage & frequency,Quick CMC,points,6,54 Hz — below threshold,,,,,I A-L3,0.0000,A,0.00,54.000,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Pickup — past threshold,,,,,V L1,69.282,V,0.00,59.200,,OPERATE,Operate after 0.30 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Pickup — past threshold,,,,,V L2,69.282,V,-120.00,59.200,,OPERATE,Operate after 0.30 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Pickup — past threshold,,,,,V L3,69.282,V,120.00,59.200,,OPERATE,Operate after 0.30 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Pickup — past threshold,,,,,I A-L1,0.0000,A,0.00,59.200,,OPERATE,Operate after 0.30 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Pickup — past threshold,,,,,I A-L2,0.0000,A,0.00,59.200,,OPERATE,Operate after 0.30 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Pickup — past threshold,,,,,I A-L3,0.0000,A,0.00,59.200,,OPERATE,Operate after 0.30 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Pickup — short of threshold,,,,,V L1,69.282,V,0.00,59.400,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Pickup — short of threshold,,,,,V L2,69.282,V,-120.00,59.400,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Pickup — short of threshold,,,,,V L3,69.282,V,120.00,59.400,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Pickup — short of threshold,,,,,I A-L1,0.0000,A,0.00,59.400,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Pickup — short of threshold,,,,,I A-L2,0.0000,A,0.00,59.400,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Pickup — short of threshold,,,,,I A-L3,0.0000,A,0.00,59.400,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,V L1,69.282,V,0.00,59.200,step from 60.0 Hz,0.300 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,V L2,69.282,V,-120.00,59.200,step from 60.0 Hz,0.300 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,V L3,69.282,V,120.00,59.200,step from 60.0 Hz,0.300 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,I A-L1,0.0000,A,0.00,59.200,step from 60.0 Hz,0.300 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,I A-L2,0.0000,A,0.00,59.200,step from 60.0 Hz,0.300 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,I A-L3,0.0000,A,0.00,59.200,step from 60.0 Hz,0.300 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,V L1,24.000,V,0.00,59.200,,BLOCKED,Element inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,V L2,24.000,V,-120.00,59.200,,BLOCKED,Element inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,V L3,24.000,V,120.00,59.200,,BLOCKED,Element inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,I A-L1,0.0000,A,0.00,59.200,,BLOCKED,Element inhibited,no,
