# 845-VEC — Multilin 845 transformer protection
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,I A-L2,0.0000,A,0.00,59.200,,BLOCKED,Element inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,I A-L3,0.0000,A,0.00,59.200,,BLOCKED,Element inhibited,no,
32,Directional power,Directional,Quick CMC,points,1,Pickup — above threshold,,,,,V L1,69.282,V,0.00,60.000,,OPERATE,"Balanced 3-phase, current at +0.0°",op,
32,Directional power,Directional,Quick CMC,points,1,Pickup — above threshold,,,,,V L2,69.282,V,-120.00,60.000,,OPERATE,"Balanced 3-phase, current at +0.0°",op,
32,Directional power,Directional,Quick CMC,points,1,Pickup — above threshold,,,,,V L3,69.282,V,120.00,60.000,,OPERATE,"Balanced 3-phase, current at +0.0°",op,
32,Directional power,Directional,Quick CMC,points,1,Pickup — above threshold,,,,,I A-L1,0.9204,A,0.00,60.000,,OPERATE,"Balanced 3-phase, current at +0.0°",op,
32,Directional power,Directional,Quick CMC,points,1,Pickup — above threshold,,,,,I A-L2,0.9204,A,-120.00,60.000,,OPERATE,"Balanced 3-phase, current at +0.0°",op,
32,Directional power,Directional,Quick CMC,points,1,Pickup — above threshold,,,,,I A-L3,0.9204,A,120.00,60.000,,OPERATE,"Balanced 3-phase, current at +0.0°",op,
32,Directional power,Directional,Quick CMC,points,1,Pickup — above threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,"Balanced 3-phase, current at +0.0°",op,
32,Directional power,Directional,Quick CMC,points,1,Pickup — above threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,"Balanced 3-phase, current at +0.0°",op,
32,Directional power,Directional,Quick CMC,points,1,Pickup — above threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,"Balanced 3-phase, current at +0.0°",op,
32,Directional power,Directional,Quick CMC,points,2,Pickup — below threshold,,,,,V L1,69.282,V,0.00,60.000,,RESTRAIN,"Balanced 3-phase, current at +0.0°",no,
32,Directional power,Directional,Quick CMC,points,2,Pickup — below threshold,,,,,V L2,69.282,V,-120.00,60.000,,RESTRAIN,"Balanced 3-phase, current at +0.0°",no,
32,Directional power,Directional,Quick CMC,points,2,Pickup — below threshold,,,,,V L3,69.282,V,120.00,60.000,,RESTRAIN,"Balanced 3-phase, current at +0.0°",no,
32,Directional power,Directional,Quick CMC,points,2,Pickup — below threshold,,,,,I A-L1,0.7531,A,0.00,60.000,,RESTRAIN,"Balanced 3-phase, current at +0.0°",no,
32,Directional power,Directional,Quick CMC,points,2,Pickup — below threshold,,,,,I A-L2,0.7531,A,-120.00,60.000,,RESTRAIN,"Balanced 3-phase, current at +0.0°",no,
32,Directional power,Directional,Quick CMC,points,2,Pickup — below threshold,,,,,I A-L3,0.7531,A,120.00,60.000,,RESTRAIN,"Balanced 3-phase, current at +0.0°",no,
32,Directional power,Directional,Quick CMC,points,2,Pickup — below threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,"Balanced 3-phase, current at +0.0°",no,
32,Directional power,Directional,Quick CMC,points,2,Pickup — below threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,"Balanced 3-phase, current at +0.0°",no,
32,Directional power,Directional,Quick CMC,points,2,Pickup — below threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,"Balanced 3-phase, current at +0.0°",no,
32,Directional power,Directional,Quick CMC,points,3,Timing at 2× pickup,,,,,V L1,69.282,V,0.00,60.000,,1.00 s,"Balanced 3-phase, current at +0.0°",nu,
32,Directional power,Directional,Quick CMC,points,3,Timing at 2× pickup,,,,,V L2,69.282,V,-120.00,60.000,,1.00 s,"Balanced 3-phase, current at +0.0°",nu,
32,Directional power,Directional,Quick CMC,points,3,Timing at 2× pickup,,,,,V L3,69.282,V,120.00,60.000,,1.00 s,"Balanced 3-phase, current at +0.0°",nu,
32,Directional power,Directional,Quick CMC,points,3,Timing at 2× pickup,,,,,I A-L1,1.6735,A,0.00,60.000,,1.00 s,"Balanced 3-phase, current at +0.0°",nu,
32,Directional power,Directional,Quick CMC,points,3,Timing at 2× pickup,,,,,I A-L2,1.6735,A,-120.00,60.000,,1.00 s,"Balanced 3-phase, current at +0.0°",nu,
32,Directional power,Directional,Quick CMC,points,3,Timing at 2× pickup,,,,,I A-L3,1.6735,A,120.00,60.000,,1.00 s,"Balanced 3-phase, current at +0.0°",nu,
32,Directional power,Directional,Quick CMC,points,3,Timing at 2× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,1.00 s,"Balanced 3-phase, current at +0.0°",nu,
32,Directional power,Directional,Quick CMC,points,3,Timing at 2× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,1.00 s,"Balanced 3-phase, current at +0.0°",nu,
32,Directional power,Directional,Quick CMC,points,3,Timing at 2× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,1.00 s,"Balanced 3-phase, current at +0.0°",nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× thermal setting,,,,,V L1,69.282,V,0.00,60.000,,176.3 s,2.94 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× thermal setting,,,,,V L2,69.282,V,-120.00,60.000,,176.3 s,2.94 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× thermal setting,,,,,V L3,69.282,V,120.00,60.000,,176.3 s,2.94 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× thermal setting,,,,,I A-L1,7.8750,A,0.00,60.000,,176.3 s,2.94 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× thermal setting,,,,,I A-L2,0.0000,A,0.00,60.000,,176.3 s,2.94 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× thermal setting,,,,,I A-L3,0.0000,A,0.00,60.000,,176.3 s,2.94 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× thermal setting,,,,,I B-L1,0.0000,A,0.00,60.000,,176.3 s,2.94 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× thermal setting,,,,,I B-L2,0.0000,A,0.00,60.000,,176.3 s,2.94 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× thermal setting,,,,,I B-L3,0.0000,A,0.00,60.000,,176.3 s,2.94 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× thermal setting,,,,,V L1,69.282,V,0.00,60.000,,86.3 s,1.44 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× thermal setting,,,,,V L2,69.282,V,-120.00,60.000,,86.3 s,1.44 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× thermal setting,,,,,V L3,69.282,V,120.00,60.000,,86.3 s,1.44 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× thermal setting,,,,,I A-L1,10.5000,A,0.00,60.000,,86.3 s,1.44 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× thermal setting,,,,,I A-L2,0.0000,A,0.00,60.000,,86.3 s,1.44 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× thermal setting,,,,,I A-L3,0.0000,A,0.00,60.000,,86.3 s,1.44 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× thermal setting,,,,,I B-L1,0.0000,A,0.00,60.000,,86.3 s,1.44 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× thermal setting,,,,,I B-L2,0.0000,A,0.00,60.000,,86.3 s,1.44 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× thermal setting,,,,,I B-L3,0.0000,A,0.00,60.000,,86.3 s,1.44 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× thermal setting,,,,,V L1,69.282,V,0.00,60.000,,35.3 s,0.59 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× thermal setting,,,,,V L2,69.282,V,-120.00,60.000,,35.3 s,0.59 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× thermal setting,,,,,V L3,69.282,V,120.00,60.000,,35.3 s,0.59 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× thermal setting,,,,,I A-L1,15.7500,A,0.00,60.000,,35.3 s,0.59 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× thermal setting,,,,,I A-L2,0.0000,A,0.00,60.000,,35.3 s,0.59 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× thermal setting,,,,,I A-L3,0.0000,A,0.00,60.000,,35.3 s,0.59 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× thermal setting,,,,,I B-L1,0.0000,A,0.00,60.000,,35.3 s,0.59 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× thermal setting,,,,,I B-L2,0.0000,A,0.00,60.000,,35.3 s,0.59 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× thermal setting,,,,,I B-L3,0.0000,A,0.00,60.000,,35.3 s,0.59 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× thermal setting,,,,,V L1,69.282,V,0.00,60.000,,12.2 s,0.20 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× thermal setting,,,,,V L2,69.282,V,-120.00,60.000,,12.2 s,0.20 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× thermal setting,,,,,V L3,69.282,V,120.00,60.000,,12.2 s,0.20 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× thermal setting,,,,,I A-L1,26.2500,A,0.00,60.000,,12.2 s,0.20 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× thermal setting,,,,,I A-L2,0.0000,A,0.00,60.000,,12.2 s,0.20 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× thermal setting,,,,,I A-L3,0.0000,A,0.00,60.000,,12.2 s,0.20 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× thermal setting,,,,,I B-L1,0.0000,A,0.00,60.000,,12.2 s,0.20 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× thermal setting,,,,,I B-L2,0.0000,A,0.00,60.000,,12.2 s,0.20 minutes,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× thermal setting,,,,,I B-L3,0.0000,A,0.00,60.000,,12.2 s,0.20 minutes,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),1,Current detector — above threshold,,,,,V L1,69.282,V,0.00,60.000,,DETECTOR PICKED UP,Flag only — no trip without initiate,op,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),1,Current detector — above threshold,,,,,V L2,69.282,V,-120.00,60.000,,DETECTOR PICKED UP,Flag only — no trip without initiate,op,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),1,Current detector — above threshold,,,,,V L3,69.282,V,120.00,60.000,,DETECTOR PICKED UP,Flag only — no trip without initiate,op,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),1,Current detector — above threshold,,,,,I A-L1,1.0500,A,-75.00,60.000,,DETECTOR PICKED UP,Flag only — no trip without initiate,op,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),1,Current detector — above threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,DETECTOR PICKED UP,Flag only — no trip without initiate,op,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),1,Current detector — above threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,DETECTOR PICKED UP,Flag only — no trip without initiate,op,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),1,Current detector — above threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,DETECTOR PICKED UP,Flag only — no trip without initiate,op,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),1,Current detector — above threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,DETECTOR PICKED UP,Flag only — no trip without initiate,op,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),1,Current detector — above threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,DETECTOR PICKED UP,Flag only — no trip without initiate,op,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),2,Current detector — below threshold,,,,,V L1,69.282,V,0.00,60.000,,NO PICKUP,Detector must drop out,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),2,Current detector — below threshold,,,,,V L2,69.282,V,-120.00,60.000,,NO PICKUP,Detector must drop out,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),2,Current detector — below threshold,,,,,V L3,69.282,V,120.00,60.000,,NO PICKUP,Detector must drop out,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),2,Current detector — below threshold,,,,,I A-L1,0.9500,A,-75.00,60.000,,NO PICKUP,Detector must drop out,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),2,Current detector — below threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,NO PICKUP,Detector must drop out,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),2,Current detector — below threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,NO PICKUP,Detector must drop out,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),2,Current detector — below threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,NO PICKUP,Detector must drop out,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),2,Current detector — below threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,NO PICKUP,Detector must drop out,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),2,Current detector — below threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,NO PICKUP,Detector must drop out,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,V L1,69.282,V,0.00,60.000,,0.100 s,Timer 1 — retrip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,V L2,69.282,V,-120.00,60.000,,0.100 s,Timer 1 — retrip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,V L3,69.282,V,120.00,60.000,,0.100 s,Timer 1 — retrip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,I A-L1,2.0000,A,-75.00,60.000,,0.100 s,Timer 1 — retrip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,I A-L2,0.0000,A,0.00,60.000,,0.100 s,Timer 1 — retrip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,I A-L3,0.0000,A,0.00,60.000,,0.100 s,Timer 1 — retrip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,I B-L1,0.0000,A,0.00,60.000,,0.100 s,Timer 1 — retrip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,I B-L2,0.0000,A,0.00,60.000,,0.100 s,Timer 1 — retrip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,I B-L3,0.0000,A,0.00,60.000,,0.100 s,Timer 1 — retrip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),4,Backup trip timing,,,,,V L1,69.282,V,0.00,60.000,,0.200 s,Timer 2 — bus / backup trip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),4,Backup trip timing,,,,,V L2,69.282,V,-120.00,60.000,,0.200 s,Timer 2 — bus / backup trip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),4,Backup trip timing,,,,,V L3,69.282,V,120.00,60.000,,0.200 s,Timer 2 — bus / backup trip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),4,Backup trip timing,,,,,I A-L1,2.0000,A,-75.00,60.000,,0.200 s,Timer 2 — bus / backup trip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),4,Backup trip timing,,,,,I A-L2,0.0000,A,0.00,60.000,,0.200 s,Timer 2 — bus / backup trip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),4,Backup trip timing,,,,,I A-L3,0.0000,A,0.00,60.000,,0.200 s,Timer 2 — bus / backup trip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),4,Backup trip timing,,,,,I B-L1,0.0000,A,0.00,60.000,,0.200 s,Timer 2 — bus / backup trip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),4,Backup trip timing,,,,,I B-L2,0.0000,A,0.00,60.000,,0.200 s,Timer 2 — bus / backup trip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),4,Backup trip timing,,,,,I B-L3,0.0000,A,0.00,60.000,,0.200 s,Timer 2 — bus / backup trip output,nu,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,V L1,69.282,V,0.00,60.000,,NO TRIP,Proves the detector reset stops the scheme,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,V L2,69.282,V,-120.00,60.000,,NO TRIP,Proves the detector reset stops the scheme,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,V L3,69.282,V,120.00,60.000,,NO TRIP,Proves the detector reset stops the scheme,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,I A-L1,0.0000,A,-75.00,60.000,,NO TRIP,Proves the detector reset stops the scheme,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,I A-L2,0.0000,A,0.00,60.000,,NO TRIP,Proves the detector reset stops the scheme,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,I A-L3,0.0000,A,0.00,60.000,,NO TRIP,Proves the detector reset stops the scheme,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,I B-L1,0.0000,A,0.00,60.000,,NO TRIP,Proves the detector reset stops the scheme,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,I B-L2,0.0000,A,0.00,60.000,,NO TRIP,Proves the detector reset stops the scheme,no,
50BF,Breaker failure,Overcurrent,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,I B-L3,0.0000,A,0.00,60.000,,NO TRIP,Proves the detector reset stops the scheme,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,V L1,69.282,V,0.00,60.000,,CLOSE PERMITTED,"Δθ 16.0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,V L2,69.282,V,-120.00,60.000,,CLOSE PERMITTED,"Δθ 16.0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,V L3,69.282,V,120.00,60.000,,CLOSE PERMITTED,"Δθ 16.0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,V 4,69.282,V,16.00,60.000,line side,CLOSE PERMITTED,"Δθ 16.0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,I A-L1,0.0000,A,0.00,60.000,,CLOSE PERMITTED,"Δθ 16.0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,I A-L2,0.0000,A,0.00,60.000,,CLOSE PERMITTED,"Δθ 16.0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,I A-L3,0.0000,A,0.00,60.000,,CLOSE PERMITTED,"Δθ 16.0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,V L1,69.282,V,0.00,60.000,,CLOSE PERMITTED,Δθ 16.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,V L2,69.282,V,-120.00,60.000,,CLOSE PERMITTED,Δθ 16.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,V L3,69.282,V,120.00,60.000,,CLOSE PERMITTED,Δθ 16.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,V 4,69.282,V,16.00,60.000,line side,CLOSE PERMITTED,Δθ 16.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,I A-L1,0.0000,A,0.00,60.000,,CLOSE PERMITTED,Δθ 16.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,I A-L2,0.0000,A,0.00,60.000,,CLOSE PERMITTED,Δθ 16.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,I A-L3,0.0000,A,0.00,60.000,,CLOSE PERMITTED,Δθ 16.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,V L1,69.282,V,0.00,60.000,,BLOCKED,Δθ 24.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,V L2,69.282,V,-120.00,60.000,,BLOCKED,Δθ 24.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,V L3,69.282,V,120.00,60.000,,BLOCKED,Δθ 24.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,V 4,69.282,V,24.00,60.000,line side,BLOCKED,Δθ 24.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,I A-L1,0.0000,A,0.00,60.000,,BLOCKED,Δθ 24.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,I A-L2,0.0000,A,0.00,60.000,,BLOCKED,Δθ 24.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,I A-L3,0.0000,A,0.00,60.000,,BLOCKED,Δθ 24.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,V L1,69.282,V,0.00,60.000,,BLOCKED,ΔV 12.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,V L2,69.282,V,-120.00,60.000,,BLOCKED,ΔV 12.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,V L3,69.282,V,120.00,60.000,,BLOCKED,ΔV 12.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,V 4,57.282,V,0.00,60.000,line side,BLOCKED,ΔV 12.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,I A-L1,0.0000,A,0.00,60.000,,BLOCKED,ΔV 12.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,I A-L2,0.0000,A,0.00,60.000,,BLOCKED,ΔV 12.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,I A-L3,0.0000,A,0.00,60.000,,BLOCKED,ΔV 12.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,V L1,69.282,V,0.00,60.000,,BLOCKED,Δf 0.120 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,V L2,69.282,V,-120.00,60.000,,BLOCKED,Δf 0.120 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,V L3,69.282,V,120.00,60.000,,BLOCKED,Δf 0.120 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,V 4,69.282,V,0.00,60.120,line side — 60.120 Hz,BLOCKED,Δf 0.120 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,I A-L1,0.0000,A,0.00,60.000,,BLOCKED,Δf 0.120 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,I A-L2,0.0000,A,0.00,60.000,,BLOCKED,Δf 0.120 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,I A-L3,0.0000,A,0.00,60.000,,BLOCKED,Δf 0.120 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead line, live bus",,,,,V L1,69.282,V,0.00,60.000,,PER DEAD-LINE LOGIC,Result depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead line, live bus",,,,,V L2,69.282,V,-120.00,60.000,,PER DEAD-LINE LOGIC,Result depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead line, live bus",,,,,V L3,69.282,V,120.00,60.000,,PER DEAD-LINE LOGIC,Result depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead line, live bus",,,,,V 4,10.000,V,0.00,60.000,line side,PER DEAD-LINE LOGIC,Result depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead line, live bus",,,,,I A-L1,0.0000,A,0.00,60.000,,PER DEAD-LINE LOGIC,Result depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead line, live bus",,,,,I A-L2,0.0000,A,0.00,60.000,,PER DEAD-LINE LOGIC,Result depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead line, live bus",,,,,I A-L3,0.0000,A,0.00,60.000,,PER DEAD-LINE LOGIC,Result depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,7,Both dead,,,,,V L1,69.282,V,0.00,60.000,,PER DEAD-BUS LOGIC,Drop the three bus channels to 10.0 V for this step,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,7,Both dead,,,,,V L2,69.282,V,-120.00,60.000,,PER DEAD-BUS LOGIC,Drop the three bus channels to 10.0 V for this step,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,7,Both dead,,,,,V L3,69.282,V,120.00,60.000,,PER DEAD-BUS LOGIC,Drop the three bus channels to 10.0 V for this step,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,7,Both dead,,,,,V 4,10.000,V,0.00,60.000,line side,PER DEAD-BUS LOGIC,Drop the three bus channels to 10.0 V for this step,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,7,Both dead,,,,,I A-L1,0.0000,A,0.00,60.000,,PER DEAD-BUS LOGIC,Drop the three bus channels to 10.0 V for this step,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,7,Both dead,,,,,I A-L2,0.0000,A,0.00,60.000,,PER DEAD-BUS LOGIC,Drop the three bus channels to 10.0 V for this step,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,7,Both dead,,,,,I A-L3,0.0000,A,0.00,60.000,,PER DEAD-BUS LOGIC,Drop the three bus channels to 10.0 V for this step,nu,
