# 845-VEC — Multilin 845 transformer protection
# generated 2026-09-07 01:42 from 845.html
# configuration: mva=20; kv1=115; kv2=13.8; vg=Dyn1; freq=60; rot=ABC; ct1p=150; ct1s=5; ct1c=wye; ct2p=1200; ct2s=5; ct2c=wye; ctgp=200; ctgs=5; refw=2; vtp=13800; vts=120; vtc=wye; vtw=2; cmc=6x; imax=12.5; vmax=300
# All quantities are SECONDARY at the relay terminals. Angles in degrees, CCW positive, V L1 = 0.
# Values shown are for the tool's sample configuration — re-generate after entering real station data.
Element,ElementName,TU_Module,DriveAs,Step,StepName,WhatIsApplied,SeqRun,SeqState,StateDuration_s,V_L1,V_L2,V_L3,V_4,I_L1,I_L2,I_L3,I_B_L1,I_B_L2,I_B_L3,Freq_Hz,CurrentNeededAt,Reachable,Expected,ExpectedDetail,Measured,PassFail
87T,Percent differential,Differential,characteristic,1,Irest 0.50 pu — above slope,Idiff required 0.200 pu · applied 0.220 pu (+10%),,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.6735@0.0,1.6735@-120.0,1.6735@120.0,0.9762@150.0,0.9762@30.0,0.9762@-90.0,60.000,,yes,OPERATE,IW1 0.500 pu · IW2 0.280 pu,,
87T,Percent differential,Differential,characteristic,2,Irest 0.50 pu — below slope,Idiff required 0.200 pu · applied 0.180 pu (−10%),,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.6735@0.0,1.6735@-120.0,1.6735@120.0,1.1157@150.0,1.1157@30.0,1.1157@-90.0,60.000,,yes,RESTRAIN,IW1 0.500 pu · IW2 0.320 pu,,
87T,Percent differential,Differential,characteristic,3,Irest 1.50 pu — above slope,Idiff required 0.200 pu · applied 0.220 pu (+10%),,,,69.282@0.0,69.282@-120.0,69.282@120.0,,5.0204@0.0,5.0204@-120.0,5.0204@120.0,4.4626@150.0,4.4626@30.0,4.4626@-90.0,60.000,,yes,OPERATE,IW1 1.500 pu · IW2 1.280 pu,,
87T,Percent differential,Differential,characteristic,4,Irest 1.50 pu — below slope,Idiff required 0.200 pu · applied 0.180 pu (−10%),,,,69.282@0.0,69.282@-120.0,69.282@120.0,,5.0204@0.0,5.0204@-120.0,5.0204@120.0,4.6021@150.0,4.6021@30.0,4.6021@-90.0,60.000,,yes,RESTRAIN,IW1 1.500 pu · IW2 1.320 pu,,
87T,Percent differential,Differential,characteristic,5,Irest 3.00 pu — above slope,Idiff required 0.750 pu · applied 0.825 pu (+10%),,,,69.282@0.0,69.282@-120.0,69.282@120.0,,10.0409@0.0,10.0409@-120.0,10.0409@120.0,7.5830@150.0,7.5830@30.0,7.5830@-90.0,60.000,,yes,OPERATE,IW1 3.000 pu · IW2 2.175 pu,,
87T,Percent differential,Differential,characteristic,6,Irest 3.00 pu — below slope,Idiff required 0.750 pu · applied 0.675 pu (−10%),,,,69.282@0.0,69.282@-120.0,69.282@120.0,,10.0409@0.0,10.0409@-120.0,10.0409@120.0,8.1059@150.0,8.1059@30.0,8.1059@-90.0,60.000,,yes,RESTRAIN,IW1 3.000 pu · IW2 2.325 pu,,
87T,Percent differential,Differential,characteristic,7,Irest 7.00 pu — above slope,Idiff required 2.100 pu · applied 2.310 pu (+10%),,,,69.282@0.0,69.282@-120.0,69.282@120.0,,23.4287@0.0,23.4287@-120.0,23.4287@120.0,16.3513@150.0,16.3513@30.0,16.3513@-90.0,60.000,,yes,OPERATE,IW1 7.000 pu · IW2 4.690 pu,,
87T,Percent differential,Differential,characteristic,8,Irest 7.00 pu — below slope,Idiff required 2.100 pu · applied 1.890 pu (−10%),,,,69.282@0.0,69.282@-120.0,69.282@120.0,,23.4287@0.0,23.4287@-120.0,23.4287@120.0,17.8156@150.0,17.8156@30.0,17.8156@-90.0,60.000,,yes,RESTRAIN,IW1 7.000 pu · IW2 5.110 pu,,
87T-H,Harmonic inhibit,Harmonics,points,1,2nd — inrush — above threshold,Harmonic content 22.0% of fundamental (setting 20%),,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.3470@0.0,,,,,,60.000,,yes,RESTRAIN,Differential 1.00 pu present throughout,,
87T-H,Harmonic inhibit,Harmonics,points,2,2nd — inrush — below threshold,Harmonic content 18.0% of fundamental (setting 20%),,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.3470@0.0,,,,,,60.000,,yes,OPERATE,Differential 1.00 pu present throughout,,
87T-H,Harmonic inhibit,Harmonics,points,3,5th — overexcitation — above threshold,Harmonic content 33.0% of fundamental (setting 30%),,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.3470@0.0,,,,,,60.000,,yes,RESTRAIN,Differential 1.00 pu present throughout,,
87T-H,Harmonic inhibit,Harmonics,points,4,5th — overexcitation — below threshold,Harmonic content 27.0% of fundamental (setting 30%),,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.3470@0.0,,,,,,60.000,,yes,OPERATE,Differential 1.00 pu present throughout,,
87G,Restricted ground fault,Differential,characteristic,1,Sensitivity — above pickup,"Ground CT input only, phase CTs at zero. Applied 0.110 ×CT.",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.5500@0.0,,,,,,60.000,,yes,OPERATE,Operate time 0.00 s,,
87G,Restricted ground fault,Differential,characteristic,2,Sensitivity — below pickup,"Ground CT input only, phase CTs at zero. Applied 0.090 ×CT.",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.4500@0.0,,,,,,60.000,,yes,RESTRAIN,Operate time 0.00 s,,
87G,Restricted ground fault,Differential,characteristic,3,Through-fault stability,Phase L1 and ground input driven in opposition at 4.0 ×CT — an external ground fault.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,20.0000@0.0,0.0000@0.0,0.0000@0.0,20.0000@180.0,,,60.000,,yes,RESTRAIN,No operation at any point of the ramp,,
50P,Phase instantaneous OC,Overcurrent,pickup+time,1,Pickup — above threshold,105% of setting · operating quantity 42.000 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,42.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,OPERATE,Operate within 0.05 s,,
50P,Phase instantaneous OC,Overcurrent,pickup+time,2,Pickup — below threshold,95% of setting · operating quantity 38.000 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,38.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,RESTRAIN,No operation,,
50P,Phase instantaneous OC,Overcurrent,pickup+time,3,Timing at 2.0× pickup,Step from prefault zero straight to the test value,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,80.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.050 s,Measured from application of current to trip contact,,
51P,Phase time OC,Overcurrent,characteristic,1,Pickup — above threshold,105% of setting · operating quantity 6.300 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,6.3000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,OPERATE,Long operate time — allow the curve to run out,,
51P,Phase time OC,Overcurrent,characteristic,2,Pickup — below threshold,95% of setting · operating quantity 5.700 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,5.7000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,RESTRAIN,No operation,,
51P,Phase time OC,Overcurrent,characteristic,3,Timing at 2.0× pickup,IEEE Ext Inv · TDM 0.15,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,1.428 s,Predicted from the curve equation,,
51P,Phase time OC,Overcurrent,characteristic,4,Timing at 3.0× pickup,IEEE Ext Inv · TDM 0.15,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,18.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.547 s,Predicted from the curve equation,,
51P,Phase time OC,Overcurrent,characteristic,5,Timing at 5.0× pickup,IEEE Ext Inv · TDM 0.15,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,30.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.195 s,Predicted from the curve equation,,
50G,Ground instantaneous OC,Overcurrent,pickup+time,1,Pickup — above threshold,105% of setting · operating quantity 2.625 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,2.6250@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,OPERATE,Operate within 0.05 s,,
50G,Ground instantaneous OC,Overcurrent,pickup+time,2,Pickup — below threshold,95% of setting · operating quantity 2.375 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,2.3750@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,RESTRAIN,No operation,,
50G,Ground instantaneous OC,Overcurrent,pickup+time,3,Timing at 2.0× pickup,Step from prefault zero straight to the test value,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,5.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.050 s,Measured from application of current to trip contact,,
51G,Ground time OC,Overcurrent,characteristic,1,Pickup — above threshold,105% of setting · operating quantity 1.050 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.0500@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,OPERATE,Long operate time — allow the curve to run out,,
51G,Ground time OC,Overcurrent,characteristic,2,Pickup — below threshold,95% of setting · operating quantity 0.950 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.9500@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,RESTRAIN,No operation,,
51G,Ground time OC,Overcurrent,characteristic,3,Timing at 2.0× pickup,IEEE Ext Inv · TDM 0.15,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,2.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,1.428 s,Predicted from the curve equation,,
51G,Ground time OC,Overcurrent,characteristic,4,Timing at 3.0× pickup,IEEE Ext Inv · TDM 0.15,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.547 s,Predicted from the curve equation,,
51G,Ground time OC,Overcurrent,characteristic,5,Timing at 5.0× pickup,IEEE Ext Inv · TDM 0.15,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,5.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.195 s,Predicted from the curve equation,,
50N,Neutral instantaneous OC,Overcurrent,pickup+time,1,Pickup — above threshold,105% of setting · operating quantity 3.150 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.1500@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,OPERATE,Operate within 0.05 s,,
50N,Neutral instantaneous OC,Overcurrent,pickup+time,2,Pickup — below threshold,95% of setting · operating quantity 2.850 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,2.8500@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,RESTRAIN,No operation,,
50N,Neutral instantaneous OC,Overcurrent,pickup+time,3,Timing at 2.0× pickup,Step from prefault zero straight to the test value,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,6.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.050 s,Measured from application of current to trip contact,,
51N,Neutral time OC,Overcurrent,characteristic,1,Pickup — above threshold,105% of setting · operating quantity 1.313 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.3125@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,OPERATE,Long operate time — allow the curve to run out,,
51N,Neutral time OC,Overcurrent,characteristic,2,Pickup — below threshold,95% of setting · operating quantity 1.188 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.1875@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,RESTRAIN,No operation,,
51N,Neutral time OC,Overcurrent,characteristic,3,Timing at 2.0× pickup,IEEE Ext Inv · TDM 0.15,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,2.5000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,1.428 s,Predicted from the curve equation,,
51N,Neutral time OC,Overcurrent,characteristic,4,Timing at 3.0× pickup,IEEE Ext Inv · TDM 0.15,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.7500@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.547 s,Predicted from the curve equation,,
51N,Neutral time OC,Overcurrent,characteristic,5,Timing at 5.0× pickup,IEEE Ext Inv · TDM 0.15,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,6.2500@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.195 s,Predicted from the curve equation,,
50_2,Negative-sequence IOC,Overcurrent,pickup+time,1,Pickup — above threshold,105% of setting · operating quantity 2.625 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,7.8750@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,OPERATE,Operate within 0.05 s,,
50_2,Negative-sequence IOC,Overcurrent,pickup+time,2,Pickup — below threshold,95% of setting · operating quantity 2.375 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,7.1250@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,RESTRAIN,No operation,,
50_2,Negative-sequence IOC,Overcurrent,pickup+time,3,Timing at 2.0× pickup,Step from prefault zero straight to the test value,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,15.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.050 s,Measured from application of current to trip contact,,
46,Negative-sequence TOC,Overcurrent,characteristic,1,Pickup — above threshold,105% of setting · operating quantity 1.050 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.1500@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,OPERATE,Long operate time — allow the curve to run out,,
46,Negative-sequence TOC,Overcurrent,characteristic,2,Pickup — below threshold,95% of setting · operating quantity 0.950 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,2.8500@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,RESTRAIN,No operation,,
46,Negative-sequence TOC,Overcurrent,characteristic,3,Timing at 2.0× pickup,IEEE Ext Inv · TDM 0.15,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,6.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,1.428 s,Predicted from the curve equation,,
46,Negative-sequence TOC,Overcurrent,characteristic,4,Timing at 3.0× pickup,IEEE Ext Inv · TDM 0.15,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,9.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.547 s,Predicted from the curve equation,,
46,Negative-sequence TOC,Overcurrent,characteristic,5,Timing at 5.0× pickup,IEEE Ext Inv · TDM 0.15,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,15.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.195 s,Predicted from the curve equation,,
67,Directional supervision,Ramping,points,1,Forward maximum torque,Current at the characteristic angle — deepest into the operate zone.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@-45.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,FORWARD,Current held at 2.0× pickup throughout,,
67,Directional supervision,Ramping,points,2,Reverse maximum torque,Rotated 180° from MTA — deepest into the restrain zone.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@135.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,REVERSE,Current held at 2.0× pickup throughout,,
67,Directional supervision,Ramping,points,3,"Boundary, leading side (inside)",5° inside the 90° boundary.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@40.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,FORWARD,Current held at 2.0× pickup throughout,,
67,Directional supervision,Ramping,points,4,"Boundary, leading side (outside)",5° outside the boundary.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@50.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,REVERSE,Current held at 2.0× pickup throughout,,
67,Directional supervision,Ramping,points,5,"Boundary, lagging side (inside)",5° inside the 90° boundary.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@-130.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,FORWARD,Current held at 2.0× pickup throughout,,
67,Directional supervision,Ramping,points,6,"Boundary, lagging side (outside)",5° outside the boundary.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@-140.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,REVERSE,Current held at 2.0× pickup throughout,,
27,Undervoltage,Voltage,pickup+time,1,Pickup — below threshold,95% of setting,,,,52.654@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,OPERATE,Operate after 2.00 s,,
27,Undervoltage,Voltage,pickup+time,2,Pickup — above threshold,105% of setting,,,,58.197@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,RESTRAIN,No operation,,
27,Undervoltage,Voltage,pickup+time,3,Timing at 0.50× pickup,Step from nominal to the test level,,,,27.713@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,2.00 s,Definite time,,
27,Undervoltage,Voltage,pickup+time,4,Below minimum operating voltage,Proves the element blocks rather than operating on a dead bus,,,,4.000@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,BLOCKED,Element inhibited,,
59,Overvoltage,Voltage,pickup+time,1,Pickup — above threshold,105% of setting,,,,80.021@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,OPERATE,Operate after 1.00 s,,
59,Overvoltage,Voltage,pickup+time,2,Pickup — below threshold,95% of setting,,,,72.400@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,RESTRAIN,No operation,,
59,Overvoltage,Voltage,pickup+time,3,Timing at 1.30× pickup,Step from nominal to the test level,,,,99.073@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,1.00 s,Definite time,,
59N,Neutral overvoltage,Quick CMC,points,1,Pickup — above threshold,3V0 = 10.50 V secondary,,,,69.282@0.0,69.282@-120.0,69.282@120.0,10.500@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,,yes,OPERATE,Operate after 1.00 s,,
59N,Neutral overvoltage,Quick CMC,points,2,Pickup — below threshold,3V0 = 9.50 V secondary,,,,69.282@0.0,69.282@-120.0,69.282@120.0,9.500@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,,yes,RESTRAIN,No operation,,
24,Volts per hertz,Quick CMC,points,1,60.0 Hz — above threshold,1.155 pu V/Hz requires 80.02 V secondary at 60.0 Hz,,,,80.021@0.0,80.021@-120.0,80.021@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,,yes,OPERATE,Operate after 5.0 s,,
24,Volts per hertz,Quick CMC,points,2,60.0 Hz — below threshold,1.045 pu V/Hz requires 72.40 V secondary at 60.0 Hz,,,,72.400@0.0,72.400@-120.0,72.400@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,,yes,RESTRAIN,No operation,,
24,Volts per hertz,Quick CMC,points,3,57.0 Hz — above threshold,1.155 pu V/Hz requires 76.02 V secondary at 57.0 Hz,,,,76.020@0.0,76.020@-120.0,76.020@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,57.000,,yes,OPERATE,Operate after 5.0 s,,
24,Volts per hertz,Quick CMC,points,4,57.0 Hz — below threshold,1.045 pu V/Hz requires 68.78 V secondary at 57.0 Hz,,,,68.780@0.0,68.780@-120.0,68.780@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,57.000,,yes,RESTRAIN,No operation,,
24,Volts per hertz,Quick CMC,points,5,54.0 Hz — above threshold,1.155 pu V/Hz requires 72.02 V secondary at 54.0 Hz,,,,72.019@0.0,72.019@-120.0,72.019@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,54.000,,yes,OPERATE,Operate after 5.0 s,,
24,Volts per hertz,Quick CMC,points,6,54.0 Hz — below threshold,1.045 pu V/Hz requires 65.16 V secondary at 54.0 Hz,,,,65.160@0.0,65.160@-120.0,65.160@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,54.000,,yes,RESTRAIN,No operation,,
81,Under / over frequency,Quick CMC,points,1,Pickup — past threshold,0.100 Hz beyond the setting,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,59.200,,yes,OPERATE,Operate after 0.30 s,,
81,Under / over frequency,Quick CMC,points,2,Pickup — short of threshold,0.100 Hz on the healthy side,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,59.400,,yes,RESTRAIN,No operation,,
81,Under / over frequency,Quick CMC,points,3,Timing,Step from 60.0 Hz straight to 59.200 Hz,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,59.200,,yes,0.300 s,Definite time,,
81,Under / over frequency,Quick CMC,points,4,Below minimum voltage,Frequency past the setting but voltage held under the 30 V supervision level,,,,24.000@0.0,24.000@-120.0,24.000@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,59.200,,yes,BLOCKED,Element inhibited,,
32,Directional power,Quick CMC,points,1,Pickup — above threshold,"110% of setting — 191.3 W secondary, 0.660 MW primary",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.9204@0.0,0.9204@-120.0,0.9204@120.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,OPERATE,"Balanced 3-phase, current at +0.0°",,
32,Directional power,Quick CMC,points,2,Pickup — below threshold,"90% of setting — 156.5 W secondary, 0.540 MW primary",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.7531@0.0,0.7531@-120.0,0.7531@120.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,RESTRAIN,"Balanced 3-phase, current at +0.0°",,
32,Directional power,Quick CMC,points,3,Timing at 2× pickup,"200% of setting — 347.8 W secondary, 1.200 MW primary",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.6735@0.0,1.6735@-120.0,1.6735@120.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,1.00 s,"Balanced 3-phase, current at +0.0°",,
49,Thermal overload,Overcurrent,characteristic,1,Operate at 1.50× thermal setting,Applied 7.875 A sec · prior load 0.00× Ib,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,7.8750@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,176.3 s,2.94 minutes,,
49,Thermal overload,Overcurrent,characteristic,2,Operate at 2.00× thermal setting,Applied 10.500 A sec · prior load 0.00× Ib,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,10.5000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,86.3 s,1.44 minutes,,
49,Thermal overload,Overcurrent,characteristic,3,Operate at 3.00× thermal setting,Applied 15.750 A sec · prior load 0.00× Ib,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,15.7500@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,35.3 s,0.59 minutes,,
49,Thermal overload,Overcurrent,characteristic,4,Operate at 5.00× thermal setting,Applied 26.250 A sec · prior load 0.00× Ib,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,26.2500@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,12.2 s,0.20 minutes,,
50BF,Breaker failure,State Sequencer,sequence (assemble from these steps),1,Current detector — above threshold,"105% of detector setting, no initiate",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.0500@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,DETECTOR PICKED UP,Flag only — no trip without initiate,,
50BF,Breaker failure,State Sequencer,sequence (assemble from these steps),2,Current detector — below threshold,95% of detector setting,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.9500@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,NO PICKUP,Detector must drop out,,
50BF,Breaker failure,State Sequencer,sequence (assemble from these steps),3,Retrip timing,Initiate asserted with current held at 2.0× detector and never removed,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,2.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.100 s,Timer 1 — retrip output,,
50BF,Breaker failure,State Sequencer,sequence (assemble from these steps),4,Backup trip timing,"Same state, second stage",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,2.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,0.200 s,Timer 2 — bus / backup trip output,,
50BF,Breaker failure,State Sequencer,sequence (assemble from these steps),5,Reset check,"Initiate asserted, then current removed inside timer 1",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.0000@-75.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,60.000,,yes,NO TRIP,Proves the detector reset stops the scheme,,
25,Synchrocheck,Synchronizer,points,1,In synchronism,All three differences comfortably inside their limits,,,,69.282@0.0,69.282@-120.0,69.282@120.0,69.282@16.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,,yes,CLOSE PERMITTED,"Δθ 16.0°, ΔV 0 V, Δf 0 Hz",,
25,Synchrocheck,Synchronizer,points,2,Angle just inside limit,Angle difference at 80% of the setting,,,,69.282@0.0,69.282@-120.0,69.282@120.0,69.282@16.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,,yes,CLOSE PERMITTED,Δθ 16.0°,,
25,Synchrocheck,Synchronizer,points,3,Angle just outside limit,Angle difference at 120% of the setting,,,,69.282@0.0,69.282@-120.0,69.282@120.0,69.282@24.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,,yes,BLOCKED,Δθ 24.0°,,
25,Synchrocheck,Synchronizer,points,4,Voltage difference outside limit,"Angle matched, magnitude offset past ΔV",,,,69.282@0.0,69.282@-120.0,69.282@120.0,57.282@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,,yes,BLOCKED,ΔV 12.00 V,,
25,Synchrocheck,Synchronizer,points,5,Slip outside limit,Line output run off frequency so the angle rotates,,,,69.282@0.0,69.282@-120.0,69.282@120.0,69.282@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,,yes,BLOCKED,Δf 0.120 Hz,,
25,Synchrocheck,Synchronizer,points,6,"Dead line, live bus",Line collapsed below the dead threshold,,,,69.282@0.0,69.282@-120.0,69.282@120.0,10.000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,,yes,PER DEAD-LINE LOGIC,Result depends on the dead/live scheme enabled,,
25,Synchrocheck,Synchronizer,points,7,Both dead,Bus and line both below the dead threshold — set the bus channels low as well,,,,69.282@0.0,69.282@-120.0,69.282@120.0,10.000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,,yes,PER DEAD-BUS LOGIC,Drop the three bus channels to 10.0 V for this step,,
