# 850-FDR — Multilin 850 feeder protection
# generated 2026-09-04 13:26 from 850.html
# configuration: kv=13.8; freq=60; rot=ABC; gnd=solid; load=320; lpf=0.92; len=8; unit=mi; z1m=0.65; z1a=68; z0m=2.1; z0a=72; ctp=600; cts=5; ctc=wye; ctgp=600; ctgs=5; ctsg=50; vtp=13800; vts=120; vtc=wye; vtw=line; zsrc=I; zhold=5; k0m=0; cmc=3x; imax=32; vmax=300
# All quantities are SECONDARY at the relay terminals. Angles in degrees, CCW positive, V L1 = 0.
# Values shown are for the tool's sample configuration — re-generate after entering real station data.
Element,ElementName,TU_Module,DriveAs,Step,StepName,WhatIsApplied,SeqRun,SeqState,StateDuration_s,V_L1,V_L2,V_L3,V_4,I_L1,I_L2,I_L3,I_B_L1,I_B_L2,I_B_L3,Freq_Hz,Expected,ExpectedDetail,Measured,PassFail
79,Autoreclose,State Sequencer,sequence,1,Permanent — prefault load,Healthy circuit held long enough for the reclose scheme to be reset and ready,1,1/5,2.000,69.282@0.0,69.282@-120.0,69.282@120.0,,2.6667@-23.1,2.6667@-143.1,2.6667@96.9,,,,60.000,READY,"79 reset, shot counter at zero",,
79,Autoreclose,State Sequencer,sequence,2,Permanent — fault 1 of 2,"Faulted phase collapsed, 6.0 ×CT applied. The fault is still there on every reclose.",1,2/5,0.080,69.282@0.0,69.282@-120.0,69.282@120.0,,30.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,"TRIP, RECLOSE INITIATED",Trip in 0.080 s,,
79,Autoreclose,State Sequencer,sequence,3,Permanent — dead time 1,"Breaker open, line dead. Dead time 1 is 0.50 s.",1,3/5,0.500,0.000@0.0,0.000@-120.0,0.000@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,RECLOSE AT 0.50 s,"Close output must appear at the end of this state, not before",,
79,Autoreclose,State Sequencer,sequence,4,Permanent — fault 2 of 2,"Faulted phase collapsed, 6.0 ×CT applied. The fault is still there on every reclose.",1,4/5,0.080,69.282@0.0,69.282@-120.0,69.282@120.0,,30.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,"TRIP, SHOT 2","Trip in 0.080 s · instantaneous now blocked, expect the time curve instead",,
79,Autoreclose,State Sequencer,sequence,5,Permanent — lockout,"After shot 2 there are no shots left. Breaker open, no further close.",1,5/5,3.000,0.000@0.0,0.000@-120.0,0.000@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,LOCKOUT,No close output. 79 must stay locked out until manually reset.,,
79,Autoreclose,State Sequencer,sequence,6,Transient — prefault load,"Healthy circuit, scheme reset and ready",2,1/5,2.000,69.282@0.0,69.282@-120.0,69.282@120.0,,2.6667@-23.1,2.6667@-143.1,2.6667@96.9,,,,60.000,READY,Shot counter at zero,,
79,Autoreclose,State Sequencer,sequence,7,Transient — fault,"Single fault, cleared by the trip and gone before the reclose",2,2/5,0.080,69.282@0.0,69.282@-120.0,69.282@120.0,,30.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,"TRIP, RECLOSE INITIATED",Trip in 0.080 s,,
79,Autoreclose,State Sequencer,sequence,8,Transient — dead time 1,Breaker open. The fault is removed during this state.,2,3/5,0.500,0.000@0.0,0.000@-120.0,0.000@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,RECLOSE AT 0.50 s,Close output at the end of the dead time,,
79,Autoreclose,State Sequencer,sequence,9,Transient — reclaim,Load restored and held for the full reclaim time of 20.0 s,2,4/5,20.000,69.282@0.0,69.282@-120.0,69.282@120.0,,2.6667@-23.1,2.6667@-143.1,2.6667@96.9,,,,60.000,NO TRIP,Shot counter still advanced — a second fault inside this window goes to shot 2,,
79,Autoreclose,State Sequencer,sequence,10,Transient — reset confirmed,"Reclaim expired, shot counter back to zero",2,5/5,3.000,69.282@0.0,69.282@-120.0,69.282@120.0,,2.6667@-23.1,2.6667@-143.1,2.6667@96.9,,,,60.000,RESET,A fault now must be treated as shot 1 again,,
CLPU,Cold load pickup,State Sequencer,sequence,1,Settled load,"Normal load, well under pickup. Confirms the element is not armed.",1,1/5,5.000,69.282@0.0,69.282@-120.0,69.282@120.0,,2.6667@-75.0,2.6667@165.0,2.6667@45.0,,,,60.000,NO TRIP,CLPU idle,,
CLPU,Cold load pickup,State Sequencer,sequence,2,Outage — arming,"Breaker open with no current for 66 s, past the 60 s arming time.",1,2/5,66.000,0.000@0.0,0.000@-120.0,0.000@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,ARMS,CLPU flag picks up when the outage exceeds 60 s,,
CLPU,Cold load pickup,State Sequencer,sequence,3,Restoration inside the window,Current at 9.000 A — above the normal pickup of 6.000 A but under the lifted pickup of 12.000 A.,1,3/5,60.000,69.282@0.0,69.282@-120.0,69.282@120.0,,9.0000@-75.0,9.0000@165.0,9.0000@45.0,,,,60.000,NO TRIP,This is the point of the element. A trip here means CLPU did not arm.,,
CLPU,Cold load pickup,State Sequencer,sequence,4,Above the lifted pickup,"Current raised to 13.200 A, past the lifted threshold.",1,4/5,0.500,69.282@0.0,69.282@-120.0,69.282@120.0,,13.2000@-75.0,13.2000@165.0,13.2000@45.0,,,,60.000,TRIP,"CLPU raises the pickup, it does not disable the element",,
CLPU,Cold load pickup,State Sequencer,sequence,5,Same current after the window closes,"Back to 9.000 A, held until the 120 s window expires.",1,5/5,120.000,69.282@0.0,69.282@-120.0,69.282@120.0,,9.0000@-75.0,9.0000@165.0,9.0000@45.0,,,,60.000,TRIP,The same current that was safe a moment ago must now operate,,
FLOC,Fault locator,Advanced Distance,shots,1,Fault at 10% of line,0.80 mi out · line impedance to the fault 0.543 Ω sec,,,,4.728@0.0,69.282@-120.0,69.282@120.0,,5.0000@-70.5,0.0000@0.0,0.0000@0.0,,,,60.000,0.80 mi,Accept 0.40 to 1.20 mi (±5.0% of line),,
FLOC,Fault locator,Advanced Distance,shots,2,Fault at 25% of line,2.00 mi out · line impedance to the fault 1.357 Ω sec,,,,11.819@0.0,69.282@-120.0,69.282@120.0,,5.0000@-70.5,0.0000@0.0,0.0000@0.0,,,,60.000,2.00 mi,Accept 1.60 to 2.40 mi (±5.0% of line),,
FLOC,Fault locator,Advanced Distance,shots,3,Fault at 50% of line,4.00 mi out · line impedance to the fault 2.713 Ω sec,,,,23.639@0.0,69.282@-120.0,69.282@120.0,,5.0000@-70.5,0.0000@0.0,0.0000@0.0,,,,60.000,4.00 mi,Accept 3.60 to 4.40 mi (±5.0% of line),,
FLOC,Fault locator,Advanced Distance,shots,4,Fault at 75% of line,6.00 mi out · line impedance to the fault 4.070 Ω sec,,,,35.458@0.0,69.282@-120.0,69.282@120.0,,5.0000@-70.5,0.0000@0.0,0.0000@0.0,,,,60.000,6.00 mi,Accept 5.60 to 6.40 mi (±5.0% of line),,
FLOC,Fault locator,Advanced Distance,shots,5,Fault at 90% of line,7.20 mi out · line impedance to the fault 4.883 Ω sec,,,,42.549@0.0,69.282@-120.0,69.282@120.0,,5.0000@-70.5,0.0000@0.0,0.0000@0.0,,,,60.000,7.20 mi,Accept 6.80 to 7.60 mi (±5.0% of line),,
21,Distance zones,Advanced Distance,shots,1,Zone 1 reach — inside,Fault at 72.0% of line · 5.76 mi out,,,,69.282@90.0,19.534@0.0,19.534@180.0,,0.0000@0.0,5.0000@-68.0,5.0000@112.0,,,,60.000,ZONE 1,Operate after 0.00 s,,
21,Distance zones,Advanced Distance,shots,2,Zone 1 reach — outside,Fault at 88.0% of line · 7.04 mi out,,,,69.282@90.0,23.875@0.0,23.875@180.0,,0.0000@0.0,5.0000@-68.0,5.0000@112.0,,,,60.000,NOT ZONE 1,Picked up by zone 2 instead,,
21,Distance zones,Advanced Distance,shots,3,Zone 2 reach — inside,Fault at 108.0% of line · 8.64 mi out,,,,69.282@90.0,29.301@0.0,29.301@180.0,,0.0000@0.0,5.0000@-68.0,5.0000@112.0,,,,60.000,ZONE 2,Operate after 0.30 s,,
21,Distance zones,Advanced Distance,shots,4,Zone 2 reach — outside,Fault at 132.0% of line · 10.56 mi out,,,,69.282@90.0,35.812@0.0,35.812@180.0,,0.0000@0.0,5.0000@-68.0,5.0000@112.0,,,,60.000,NOT ZONE 2,Picked up by zone 3 instead,,
21,Distance zones,Advanced Distance,shots,5,Zone 3 reach — inside,Fault at 180.0% of line · 14.40 mi out,,,,69.282@90.0,48.835@0.0,48.835@180.0,,0.0000@0.0,5.0000@-68.0,5.0000@112.0,,,,60.000,ZONE 3,Operate after 0.80 s,,
21,Distance zones,Advanced Distance,shots,6,Zone 3 reach — outside,Fault at 220.0% of line · 17.60 mi out,,,,69.282@90.0,59.687@0.0,59.687@180.0,,0.0000@0.0,5.0000@-68.0,5.0000@112.0,,,,60.000,NOT ZONE 3,Picked up by no zone instead,,
68,Power swing blocking,State Sequencer,sequence (assemble from these steps),1,Outside the outer characteristic,"Impedance at 288% of line — load territory, nothing picked up",,,,78.000@0.0,78.000@-120.0,78.000@120.0,,5.0000@-68.0,5.0000@172.0,5.0000@52.0,,,,60.000,NO PICKUP,Neither characteristic sees it,,
68,Power swing blocking,State Sequencer,sequence (assemble from these steps),2,Between the characteristics,"Impedance at 200% — inside outer, outside inner",,,,54.261@0.0,54.261@-120.0,54.261@120.0,,5.0000@-68.0,5.0000@172.0,5.0000@52.0,,,,60.000,OUTER ONLY,The transit timer starts here,,
68,Power swing blocking,State Sequencer,sequence (assemble from these steps),3,Inside the inner characteristic,Impedance at 128% — both characteristics picked up,,,,34.591@0.0,34.591@-120.0,34.591@120.0,,5.0000@-68.0,5.0000@172.0,5.0000@52.0,,,,60.000,BOTH,Block asserts if the transit took longer than 30 ms,,
68,Power swing blocking,State Sequencer,sequence (assemble from these steps),4,Deep inside — fault territory,"Impedance well inside both, reached instantly rather than by a swing",,,,16.278@0.0,16.278@-120.0,16.278@120.0,,5.0000@-68.0,5.0000@172.0,5.0000@52.0,,,,60.000,NO BLOCK,A step straight to here must not block — this is a fault,,
50BF,Breaker failure,State Sequencer,sequence (assemble from these steps),1,Detector — above threshold,"105% of the detector setting, no initiate",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.0500@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,DETECTOR PICKED UP,"Flag only, no trip without initiate",,
50BF,Breaker failure,State Sequencer,sequence (assemble from these steps),2,Detector — below threshold,95% of the detector setting,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.9500@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,NO PICKUP,Detector must drop out,,
50BF,Breaker failure,State Sequencer,sequence (assemble from these steps),3,Retrip timing,Initiate asserted with current held and never removed,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.100 s,Timer 1 — retrip to the same breaker,,
50BF,Breaker failure,State Sequencer,sequence (assemble from these steps),4,Bus trip timing,"Same state, second stage",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.200 s,Timer 2 — trips the bus,,
50BF,Breaker failure,State Sequencer,sequence (assemble from these steps),5,Reset check,"Initiate asserted, then current removed inside timer 1",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,NO TRIP,Proves the detector reset stops the scheme,,
50P,Phase instantaneous OC,Overcurrent,pickup+time,1,Pickup — above threshold,105% of setting · operating quantity 42.000 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,42.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Operate within 0.02 s,,
50P,Phase instantaneous OC,Overcurrent,pickup+time,2,Pickup — below threshold,95% of setting · operating quantity 38.000 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,38.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
50P,Phase instantaneous OC,Overcurrent,pickup+time,3,Timing at 2.0× pickup,Step from prefault load straight to the test value,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,80.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.020 s,Measured from application of current to trip,,
51P,Phase time OC,Overcurrent,characteristic,1,Pickup — above threshold,105% of setting · operating quantity 6.300 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,6.3000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Long operate time — let the curve run out,,
51P,Phase time OC,Overcurrent,characteristic,2,Pickup — below threshold,95% of setting · operating quantity 5.700 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,5.7000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
51P,Phase time OC,Overcurrent,characteristic,3,Timing at 2.0× pickup,IEEE Very Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,1.406 s,Predicted from the curve equation,,
51P,Phase time OC,Overcurrent,characteristic,4,Timing at 3.0× pickup,IEEE Very Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,18.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.588 s,Predicted from the curve equation,,
51P,Phase time OC,Overcurrent,characteristic,5,Timing at 5.0× pickup,IEEE Very Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,30.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.262 s,Predicted from the curve equation,,
51P,Phase time OC,Overcurrent,characteristic,6,Timing at 10.0× pickup,IEEE Very Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,60.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.138 s,Predicted from the curve equation,,
50G,Ground instantaneous OC,Overcurrent,pickup+time,1,Pickup — above threshold,105% of setting · operating quantity 10.500 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,10.5000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Operate within 0.02 s,,
50G,Ground instantaneous OC,Overcurrent,pickup+time,2,Pickup — below threshold,95% of setting · operating quantity 9.500 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,9.5000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
50G,Ground instantaneous OC,Overcurrent,pickup+time,3,Timing at 2.0× pickup,Step from prefault load straight to the test value,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,20.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.020 s,Measured from application of current to trip,,
51G,Ground time OC,Overcurrent,characteristic,1,Pickup — above threshold,105% of setting · operating quantity 1.575 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.5750@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Long operate time — let the curve run out,,
51G,Ground time OC,Overcurrent,characteristic,2,Pickup — below threshold,95% of setting · operating quantity 1.425 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.4250@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
51G,Ground time OC,Overcurrent,characteristic,3,Timing at 2.0× pickup,IEEE Very Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,1.406 s,Predicted from the curve equation,,
51G,Ground time OC,Overcurrent,characteristic,4,Timing at 3.0× pickup,IEEE Very Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,4.5000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.588 s,Predicted from the curve equation,,
51G,Ground time OC,Overcurrent,characteristic,5,Timing at 5.0× pickup,IEEE Very Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,7.5000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.262 s,Predicted from the curve equation,,
51G,Ground time OC,Overcurrent,characteristic,6,Timing at 10.0× pickup,IEEE Very Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,15.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.138 s,Predicted from the curve equation,,
50N,Neutral instantaneous OC,Overcurrent,pickup+time,1,Pickup — above threshold,105% of setting · operating quantity 10.500 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,10.5000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Operate within 0.02 s,,
50N,Neutral instantaneous OC,Overcurrent,pickup+time,2,Pickup — below threshold,95% of setting · operating quantity 9.500 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,9.5000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
50N,Neutral instantaneous OC,Overcurrent,pickup+time,3,Timing at 2.0× pickup,Step from prefault load straight to the test value,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,20.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.020 s,Measured from application of current to trip,,
51N,Neutral time OC,Overcurrent,characteristic,1,Pickup — above threshold,105% of setting · operating quantity 1.575 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.5750@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Long operate time — let the curve run out,,
51N,Neutral time OC,Overcurrent,characteristic,2,Pickup — below threshold,95% of setting · operating quantity 1.425 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.4250@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
51N,Neutral time OC,Overcurrent,characteristic,3,Timing at 2.0× pickup,IEEE Very Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,1.406 s,Predicted from the curve equation,,
51N,Neutral time OC,Overcurrent,characteristic,4,Timing at 3.0× pickup,IEEE Very Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,4.5000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.588 s,Predicted from the curve equation,,
51N,Neutral time OC,Overcurrent,characteristic,5,Timing at 5.0× pickup,IEEE Very Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,7.5000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.262 s,Predicted from the curve equation,,
51N,Neutral time OC,Overcurrent,characteristic,6,Timing at 10.0× pickup,IEEE Very Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,15.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.138 s,Predicted from the curve equation,,
50SG,Sensitive ground IOC,Overcurrent,pickup+time,1,Pickup — above threshold,105% of setting · operating quantity 0.263 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.2625@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Operate within 0.02 s,,
50SG,Sensitive ground IOC,Overcurrent,pickup+time,2,Pickup — below threshold,95% of setting · operating quantity 0.237 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.2375@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
50SG,Sensitive ground IOC,Overcurrent,pickup+time,3,Timing at 2.0× pickup,Step from prefault load straight to the test value,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.5000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.020 s,Measured from application of current to trip,,
51SG,Sensitive ground TOC,Overcurrent,characteristic,1,Pickup — above threshold,105% of setting · operating quantity 0.105 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.1050@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Long operate time — let the curve run out,,
51SG,Sensitive ground TOC,Overcurrent,characteristic,2,Pickup — below threshold,95% of setting · operating quantity 0.095 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.0950@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
51SG,Sensitive ground TOC,Overcurrent,characteristic,3,Timing at 2.0× pickup,IEC Curve A (SI) · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.2000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,2.006 s,Predicted from the curve equation,,
51SG,Sensitive ground TOC,Overcurrent,characteristic,4,Timing at 3.0× pickup,IEC Curve A (SI) · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.3000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,1.260 s,Predicted from the curve equation,,
51SG,Sensitive ground TOC,Overcurrent,characteristic,5,Timing at 5.0× pickup,IEC Curve A (SI) · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.5000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.856 s,Predicted from the curve equation,,
51SG,Sensitive ground TOC,Overcurrent,characteristic,6,Timing at 10.0× pickup,IEC Curve A (SI) · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.594 s,Predicted from the curve equation,,
50_2,Negative-sequence IOC,Overcurrent,pickup+time,1,Pickup — above threshold,105% of setting · operating quantity 2.625 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,7.8750@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Operate within 0.02 s,,
50_2,Negative-sequence IOC,Overcurrent,pickup+time,2,Pickup — below threshold,95% of setting · operating quantity 2.375 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,7.1250@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
50_2,Negative-sequence IOC,Overcurrent,pickup+time,3,Timing at 2.0× pickup,Step from prefault load straight to the test value,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,15.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.020 s,Measured from application of current to trip,,
46,Negative-sequence TOC,Overcurrent,characteristic,1,Pickup — above threshold,105% of setting · operating quantity 1.050 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,3.1500@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Long operate time — let the curve run out,,
46,Negative-sequence TOC,Overcurrent,characteristic,2,Pickup — below threshold,95% of setting · operating quantity 0.950 A sec,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,2.8500@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
46,Negative-sequence TOC,Overcurrent,characteristic,3,Timing at 2.0× pickup,IEEE Mod Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,6.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.761 s,Predicted from the curve equation,,
46,Negative-sequence TOC,Overcurrent,characteristic,4,Timing at 3.0× pickup,IEEE Mod Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,9.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.486 s,Predicted from the curve equation,,
46,Negative-sequence TOC,Overcurrent,characteristic,5,Timing at 5.0× pickup,IEEE Mod Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,15.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.338 s,Predicted from the curve equation,,
46,Negative-sequence TOC,Overcurrent,characteristic,6,Timing at 10.0× pickup,IEEE Mod Inv · TDM 0.20,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,30.0000@-75.0,0.0000@0.0,0.0000@0.0,,,,60.000,0.241 s,Predicted from the curve equation,,
46BC,Broken conductor,Quick CMC,points,1,Ratio — above threshold,I2/I1 = 22.0% · L3 reduced to 45.9% of the healthy phases,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,5.0000@-23.1,5.0000@-143.1,2.2951@96.9,,,,60.000,OPERATE,Operate after 5.0 s,,
46BC,Broken conductor,Quick CMC,points,2,Ratio — below threshold,I2/I1 = 18.0% · L3 reduced to 54.2% of the healthy phases,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,5.0000@-23.1,5.0000@-143.1,2.7119@96.9,,,,60.000,RESTRAIN,No operation,,
46BC,Broken conductor,Quick CMC,points,3,Fully open conductor,"L3 taken to zero — the limiting case for this method, I2/I1 = 50%",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,5.0000@-23.1,5.0000@-143.1,0.0000@96.9,,,,60.000,OPERATE,The deepest condition the element will ever see from a single open phase,,
46BC,Broken conductor,Quick CMC,points,4,Below minimum load,"Same ratio, but total current dropped under the 0.10 ×CT supervision",,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.4000@-23.1,0.4000@-143.1,0.1836@96.9,,,,60.000,BLOCKED,Element inhibited — the ratio is meaningless at no load,,
37,Undercurrent / loss of load,Overcurrent,pickup+time,1,Pickup — below threshold,95% of setting,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.4250@-23.0,1.4250@-143.0,1.4250@97.0,,,,60.000,OPERATE,Operate after 2.0 s,,
37,Undercurrent / loss of load,Overcurrent,pickup+time,2,Pickup — above threshold,105% of setting,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,1.5750@-23.0,1.5750@-143.0,1.5750@97.0,,,,60.000,RESTRAIN,No operation,,
37,Undercurrent / loss of load,Overcurrent,pickup+time,3,Timing at half pickup,Step from normal load straight down,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.7500@-23.0,0.7500@-143.0,0.7500@97.0,,,,60.000,2.00 s,Definite time,,
37,Undercurrent / loss of load,Overcurrent,pickup+time,4,Dead circuit,Current under the 0.05 ×CT block level,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.1250@-23.0,0.1250@-143.0,0.1250@97.0,,,,60.000,BLOCKED,An open breaker must not look like loss of load,,
67,Directional supervision,Ramping,points,1,Forward maximum torque,Current at the characteristic angle — deepest into the operate zone.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@-60.0,0.0000@0.0,0.0000@0.0,,,,60.000,FORWARD,Current held at 2.0× pickup,,
67,Directional supervision,Ramping,points,2,Reverse maximum torque,Rotated 180° from MTA.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@120.0,0.0000@0.0,0.0000@0.0,,,,60.000,REVERSE,Current held at 2.0× pickup,,
67,Directional supervision,Ramping,points,3,"Boundary, leading side (inside)",5° inside the boundary.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@25.0,0.0000@0.0,0.0000@0.0,,,,60.000,FORWARD,Current held at 2.0× pickup,,
67,Directional supervision,Ramping,points,4,"Boundary, leading side (outside)",5° outside.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@35.0,0.0000@0.0,0.0000@0.0,,,,60.000,REVERSE,Current held at 2.0× pickup,,
67,Directional supervision,Ramping,points,5,"Boundary, lagging side (inside)",5° inside the boundary.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@-145.0,0.0000@0.0,0.0000@0.0,,,,60.000,FORWARD,Current held at 2.0× pickup,,
67,Directional supervision,Ramping,points,6,"Boundary, lagging side (outside)",5° outside.,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,12.0000@-155.0,0.0000@0.0,0.0000@0.0,,,,60.000,REVERSE,Current held at 2.0× pickup,,
32,Directional power,Quick CMC,points,1,Above threshold,110% of setting,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.1918@0.0,0.1918@-120.0,0.1918@120.0,,,,60.000,OPERATE,Balanced 3φ · 550.0 kW primary,,
32,Directional power,Quick CMC,points,2,Below threshold,90% of setting,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.1569@0.0,0.1569@-120.0,0.1569@120.0,,,,60.000,RESTRAIN,Balanced 3φ · 450.0 kW primary,,
32,Directional power,Quick CMC,points,3,Timing at 2× pickup,Definite time,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.3486@0.0,0.3486@-120.0,0.3486@120.0,,,,60.000,2.0 s,Balanced 3φ · 1000.0 kW primary,,
27,Undervoltage,Voltage,pickup+time,1,Pickup — below threshold,95% of setting,,,,55.945@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Operate after 3.00 s,,
27,Undervoltage,Voltage,pickup+time,2,Pickup — above threshold,105% of setting,,,,61.834@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
27,Undervoltage,Voltage,pickup+time,3,Timing at 0.60× pickup,Step from nominal to the test level,,,,35.334@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,3.00 s,Definite time,,
27,Undervoltage,Voltage,pickup+time,4,Below minimum operating voltage,Proves the element blocks rather than operating on a dead feeder,,,,4.000@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,BLOCKED,Element inhibited,,
59,Overvoltage,Voltage,pickup+time,1,Pickup — above threshold,105% of setting,,,,80.021@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Operate after 2.00 s,,
59,Overvoltage,Voltage,pickup+time,2,Pickup — below threshold,95% of setting,,,,72.400@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
59,Overvoltage,Voltage,pickup+time,3,Timing at 1.25× pickup,Step from nominal to the test level,,,,95.263@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,2.00 s,Definite time,,
59N,Neutral overvoltage,Quick CMC,points,1,Pickup — above threshold,3V0 = 10.50 V secondary,,,,69.282@0.0,69.282@-120.0,69.282@120.0,10.500@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Operate after 3.0 s,,
59N,Neutral overvoltage,Quick CMC,points,2,Pickup — below threshold,3V0 = 9.50 V secondary,,,,69.282@0.0,69.282@-120.0,69.282@120.0,9.500@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
59N,Neutral overvoltage,Quick CMC,points,3,Solid ground fault,One phase collapsed completely — 3V0 reaches the full phase voltage,,,,0.000@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,"3V0 = 69.28 V, far above any sensible setting",,
47,Voltage unbalance / phase reversal,Quick CMC,points,1,Pickup — above threshold,Balanced set in reverse rotation — every volt applied is negative sequence,,,,7.621@0.0,7.621@120.0,7.621@-120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Operate after 5.0 s,,
47,Voltage unbalance / phase reversal,Quick CMC,points,2,Pickup — below threshold,Balanced set in reverse rotation — every volt applied is negative sequence,,,,6.235@0.0,6.235@120.0,6.235@-120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
47,Voltage unbalance / phase reversal,Quick CMC,points,3,Full phase reversal,Nominal balanced set with L2 and L3 exchanged,,,,69.282@0.0,69.282@120.0,69.282@-120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,V2 = 69.28 V,,
81,Under / over frequency,Quick CMC,points,1,Pickup — past threshold,0.100 Hz beyond the setting,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,59.200,OPERATE,Operate after 0.20 s,,
81,Under / over frequency,Quick CMC,points,2,Pickup — short of threshold,0.100 Hz on the healthy side,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,59.400,RESTRAIN,No operation,,
81,Under / over frequency,Quick CMC,points,3,Timing,Step from 60.0 Hz straight to 59.200 Hz,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,59.200,0.200 s,Definite time,,
81,Under / over frequency,Quick CMC,points,4,Below minimum voltage,Frequency past the setting but voltage under the 30 V supervision level,,,,24.000@0.0,24.000@-120.0,24.000@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,59.200,BLOCKED,Element inhibited,,
81R,Rate of change of frequency,Ramping,ramp,1,Rate above pickup,Ramp 60.00 → 57.00 Hz at 1.200 Hz/s · 2.50 s of travel,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Operate after 0.15 s of sustained rate,,
81R,Rate of change of frequency,Ramping,ramp,2,Rate below pickup,Ramp 60.00 → 57.00 Hz at 0.800 Hz/s · 3.75 s of travel,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,RESTRAIN,No operation,,
81R,Rate of change of frequency,Ramping,ramp,3,Well above pickup,Ramp 60.00 → 57.00 Hz at 3.000 Hz/s · 1.00 s of travel,,,,69.282@0.0,69.282@-120.0,69.282@120.0,,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,OPERATE,Operate after 0.15 s of sustained rate,,
25,Synchrocheck,Synchronizer,points,1,In synchronism,All three differences well inside their limits,,,,69.282@0.0,69.282@-120.0,69.282@120.0,69.282@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,CLOSE PERMITTED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",,
25,Synchrocheck,Synchronizer,points,2,Angle just inside limit,Angle at 80% of the setting,,,,69.282@0.0,69.282@-120.0,69.282@120.0,69.282@16.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,CLOSE PERMITTED,Δθ 16.0°,,
25,Synchrocheck,Synchronizer,points,3,Angle just outside limit,Angle at 120% of the setting,,,,69.282@0.0,69.282@-120.0,69.282@120.0,69.282@24.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,BLOCKED,Δθ 24.0°,,
25,Synchrocheck,Synchronizer,points,4,Voltage difference outside limit,"Angle matched, magnitude offset past ΔV",,,,69.282@0.0,69.282@-120.0,69.282@120.0,57.282@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,BLOCKED,ΔV 12.00 V,,
25,Synchrocheck,Synchronizer,points,5,Slip outside limit,Line output run off frequency so the angle rotates,,,,69.282@0.0,69.282@-120.0,69.282@120.0,69.282@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,BLOCKED,Δf 0.120 Hz,,
25,Synchrocheck,Synchronizer,points,6,"Dead line, live bus","Line collapsed below the dead threshold, bus healthy — the normal reclose case",,,,69.282@0.0,69.282@-120.0,69.282@120.0,10.000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,CLOSE PERMITTED,"Permissive comes from the dead-line logic, not from sync check",,
25,Synchrocheck,Synchronizer,points,7,Both dead,Bus and line both below the dead threshold,,,,10.000@0.0,10.000@-120.0,10.000@120.0,10.000@0.0,0.0000@0.0,0.0000@0.0,0.0000@0.0,,,,60.000,PER SCHEME,Confirm against the scheme actually enabled,,
