# 889-GEN — Multilin 889 generator protection
46,Negative-sequence capability,Machine,Overcurrent,characteristic,4,Timing at I2 = 0.2 pu,,,,,I B-L1,0.0000,A,0.00,60.000,,250.0 s,4.17 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,4,Timing at I2 = 0.2 pu,,,,,I B-L2,0.0000,A,0.00,60.000,,250.0 s,4.17 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,4,Timing at I2 = 0.2 pu,,,,,I B-L3,0.0000,A,0.00,60.000,,250.0 s,4.17 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,5,Timing at I2 = 0.3 pu,,,,,V L1,69.282,V,0.00,60.000,,111.1 s,1.85 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,5,Timing at I2 = 0.3 pu,,,,,V L2,69.282,V,-120.00,60.000,,111.1 s,1.85 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,5,Timing at I2 = 0.3 pu,,,,,V L3,69.282,V,120.00,60.000,,111.1 s,1.85 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,5,Timing at I2 = 0.3 pu,,,,,I A-L1,3.7653,A,0.00,60.000,,111.1 s,1.85 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,5,Timing at I2 = 0.3 pu,,,,,I A-L2,0.0000,A,0.00,60.000,,111.1 s,1.85 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,5,Timing at I2 = 0.3 pu,,,,,I A-L3,0.0000,A,0.00,60.000,,111.1 s,1.85 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,5,Timing at I2 = 0.3 pu,,,,,I B-L1,0.0000,A,0.00,60.000,,111.1 s,1.85 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,5,Timing at I2 = 0.3 pu,,,,,I B-L2,0.0000,A,0.00,60.000,,111.1 s,1.85 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,5,Timing at I2 = 0.3 pu,,,,,I B-L3,0.0000,A,0.00,60.000,,111.1 s,1.85 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,6,Timing at I2 = 0.5 pu,,,,,V L1,69.282,V,0.00,60.000,,40.0 s,0.67 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,6,Timing at I2 = 0.5 pu,,,,,V L2,69.282,V,-120.00,60.000,,40.0 s,0.67 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,6,Timing at I2 = 0.5 pu,,,,,V L3,69.282,V,120.00,60.000,,40.0 s,0.67 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,6,Timing at I2 = 0.5 pu,,,,,I A-L1,6.2755,A,0.00,60.000,,40.0 s,0.67 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,6,Timing at I2 = 0.5 pu,,,,,I A-L2,0.0000,A,0.00,60.000,,40.0 s,0.67 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,6,Timing at I2 = 0.5 pu,,,,,I A-L3,0.0000,A,0.00,60.000,,40.0 s,0.67 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,6,Timing at I2 = 0.5 pu,,,,,I B-L1,0.0000,A,0.00,60.000,,40.0 s,0.67 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,6,Timing at I2 = 0.5 pu,,,,,I B-L2,0.0000,A,0.00,60.000,,40.0 s,0.67 minutes,nu,
46,Negative-sequence capability,Machine,Overcurrent,characteristic,6,Timing at I2 = 0.5 pu,,,,,I B-L3,0.0000,A,0.00,60.000,,40.0 s,0.67 minutes,nu,
32,Reverse / low forward power,Machine,Quick CMC,points,1,Above threshold — motoring,,,,,V L1,69.282,V,0.00,60.000,,OPERATE,Balanced 3φ · current at +180.0° · 1.0200 MW primary,op,
32,Reverse / low forward power,Machine,Quick CMC,points,1,Above threshold — motoring,,,,,V L2,69.282,V,-120.00,60.000,,OPERATE,Balanced 3φ · current at +180.0° · 1.0200 MW primary,op,
32,Reverse / low forward power,Machine,Quick CMC,points,1,Above threshold — motoring,,,,,V L3,69.282,V,120.00,60.000,,OPERATE,Balanced 3φ · current at +180.0° · 1.0200 MW primary,op,
32,Reverse / low forward power,Machine,Quick CMC,points,1,Above threshold — motoring,,,,,I A-L1,0.0427,A,180.00,60.000,,OPERATE,Balanced 3φ · current at +180.0° · 1.0200 MW primary,op,
32,Reverse / low forward power,Machine,Quick CMC,points,1,Above threshold — motoring,,,,,I A-L2,0.0427,A,60.00,60.000,,OPERATE,Balanced 3φ · current at +180.0° · 1.0200 MW primary,op,
32,Reverse / low forward power,Machine,Quick CMC,points,1,Above threshold — motoring,,,,,I A-L3,0.0427,A,-60.00,60.000,,OPERATE,Balanced 3φ · current at +180.0° · 1.0200 MW primary,op,
32,Reverse / low forward power,Machine,Quick CMC,points,1,Above threshold — motoring,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Balanced 3φ · current at +180.0° · 1.0200 MW primary,op,
32,Reverse / low forward power,Machine,Quick CMC,points,1,Above threshold — motoring,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Balanced 3φ · current at +180.0° · 1.0200 MW primary,op,
32,Reverse / low forward power,Machine,Quick CMC,points,1,Above threshold — motoring,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Balanced 3φ · current at +180.0° · 1.0200 MW primary,op,
32,Reverse / low forward power,Machine,Quick CMC,points,2,Below threshold,,,,,V L1,69.282,V,0.00,60.000,,RESTRAIN,Balanced 3φ · current at +180.0° · 0.6800 MW primary,no,
32,Reverse / low forward power,Machine,Quick CMC,points,2,Below threshold,,,,,V L2,69.282,V,-120.00,60.000,,RESTRAIN,Balanced 3φ · current at +180.0° · 0.6800 MW primary,no,
32,Reverse / low forward power,Machine,Quick CMC,points,2,Below threshold,,,,,V L3,69.282,V,120.00,60.000,,RESTRAIN,Balanced 3φ · current at +180.0° · 0.6800 MW primary,no,
32,Reverse / low forward power,Machine,Quick CMC,points,2,Below threshold,,,,,I A-L1,0.0284,A,180.00,60.000,,RESTRAIN,Balanced 3φ · current at +180.0° · 0.6800 MW primary,no,
32,Reverse / low forward power,Machine,Quick CMC,points,2,Below threshold,,,,,I A-L2,0.0284,A,60.00,60.000,,RESTRAIN,Balanced 3φ · current at +180.0° · 0.6800 MW primary,no,
32,Reverse / low forward power,Machine,Quick CMC,points,2,Below threshold,,,,,I A-L3,0.0284,A,-60.00,60.000,,RESTRAIN,Balanced 3φ · current at +180.0° · 0.6800 MW primary,no,
32,Reverse / low forward power,Machine,Quick CMC,points,2,Below threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,Balanced 3φ · current at +180.0° · 0.6800 MW primary,no,
32,Reverse / low forward power,Machine,Quick CMC,points,2,Below threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,Balanced 3φ · current at +180.0° · 0.6800 MW primary,no,
32,Reverse / low forward power,Machine,Quick CMC,points,2,Below threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,Balanced 3φ · current at +180.0° · 0.6800 MW primary,no,
32,Reverse / low forward power,Machine,Quick CMC,points,3,Timing at 2× pickup,,,,,V L1,69.282,V,0.00,60.000,,10.0 s,Balanced 3φ · current at +180.0° · 1.7000 MW primary,nu,
32,Reverse / low forward power,Machine,Quick CMC,points,3,Timing at 2× pickup,,,,,V L2,69.282,V,-120.00,60.000,,10.0 s,Balanced 3φ · current at +180.0° · 1.7000 MW primary,nu,
32,Reverse / low forward power,Machine,Quick CMC,points,3,Timing at 2× pickup,,,,,V L3,69.282,V,120.00,60.000,,10.0 s,Balanced 3φ · current at +180.0° · 1.7000 MW primary,nu,
32,Reverse / low forward power,Machine,Quick CMC,points,3,Timing at 2× pickup,,,,,I A-L1,0.0711,A,180.00,60.000,,10.0 s,Balanced 3φ · current at +180.0° · 1.7000 MW primary,nu,
32,Reverse / low forward power,Machine,Quick CMC,points,3,Timing at 2× pickup,,,,,I A-L2,0.0711,A,60.00,60.000,,10.0 s,Balanced 3φ · current at +180.0° · 1.7000 MW primary,nu,
32,Reverse / low forward power,Machine,Quick CMC,points,3,Timing at 2× pickup,,,,,I A-L3,0.0711,A,-60.00,60.000,,10.0 s,Balanced 3φ · current at +180.0° · 1.7000 MW primary,nu,
32,Reverse / low forward power,Machine,Quick CMC,points,3,Timing at 2× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,10.0 s,Balanced 3φ · current at +180.0° · 1.7000 MW primary,nu,
32,Reverse / low forward power,Machine,Quick CMC,points,3,Timing at 2× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,10.0 s,Balanced 3φ · current at +180.0° · 1.7000 MW primary,nu,
32,Reverse / low forward power,Machine,Quick CMC,points,3,Timing at 2× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,10.0 s,Balanced 3φ · current at +180.0° · 1.7000 MW primary,nu,
21,Distance backup,Machine,Advanced Distance,shots,1,Reach at MTA — inside,,,,,V L1,69.282,V,90.00,60.000,"healthy phase, held at nominal",OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,1,Reach at MTA — inside,,,,,V L2,91.411,V,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,1,Reach at MTA — inside,,,,,V L3,91.411,V,180.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,1,Reach at MTA — inside,,,,,I A-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,1,Reach at MTA — inside,,,,,I A-L2,5.0000,A,-85.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,1,Reach at MTA — inside,,,,,I A-L3,5.0000,A,95.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,1,Reach at MTA — inside,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,1,Reach at MTA — inside,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,1,Reach at MTA — inside,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,2,Reach at MTA — outside,,,,,V L1,69.282,V,90.00,60.000,"healthy phase, held at nominal",RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,2,Reach at MTA — outside,,,,,V L2,107.309,V,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,2,Reach at MTA — outside,,,,,V L3,107.309,V,180.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,2,Reach at MTA — outside,,,,,I A-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,2,Reach at MTA — outside,,,,,I A-L2,5.0000,A,-85.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,2,Reach at MTA — outside,,,,,I A-L3,5.0000,A,95.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,2,Reach at MTA — outside,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,2,Reach at MTA — outside,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,2,Reach at MTA — outside,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,3,Reach at MTA +30° — inside,,,,,V L1,69.282,V,90.00,60.000,"healthy phase, held at nominal",OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,3,Reach at MTA +30° — inside,,,,,V L2,79.164,V,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,3,Reach at MTA +30° — inside,,,,,V L3,79.164,V,180.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,3,Reach at MTA +30° — inside,,,,,I A-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,3,Reach at MTA +30° — inside,,,,,I A-L2,5.0000,A,-115.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,3,Reach at MTA +30° — inside,,,,,I A-L3,5.0000,A,65.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,3,Reach at MTA +30° — inside,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,3,Reach at MTA +30° — inside,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,3,Reach at MTA +30° — inside,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,4,Reach at MTA +30° — outside,,,,,V L1,69.282,V,90.00,60.000,"healthy phase, held at nominal",RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,4,Reach at MTA +30° — outside,,,,,V L2,92.932,V,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,4,Reach at MTA +30° — outside,,,,,V L3,92.932,V,180.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,4,Reach at MTA +30° — outside,,,,,I A-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,4,Reach at MTA +30° — outside,,,,,I A-L2,5.0000,A,-115.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,4,Reach at MTA +30° — outside,,,,,I A-L3,5.0000,A,65.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,4,Reach at MTA +30° — outside,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,4,Reach at MTA +30° — outside,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,4,Reach at MTA +30° — outside,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,5,Reach at MTA −30° — inside,,,,,V L1,69.282,V,90.00,60.000,"healthy phase, held at nominal",OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,5,Reach at MTA −30° — inside,,,,,V L2,79.164,V,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,5,Reach at MTA −30° — inside,,,,,V L3,79.164,V,180.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,5,Reach at MTA −30° — inside,,,,,I A-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,5,Reach at MTA −30° — inside,,,,,I A-L2,5.0000,A,-55.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,5,Reach at MTA −30° — inside,,,,,I A-L3,5.0000,A,125.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,5,Reach at MTA −30° — inside,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,5,Reach at MTA −30° — inside,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,5,Reach at MTA −30° — inside,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 0.50 s,op,
21,Distance backup,Machine,Advanced Distance,shots,6,Reach at MTA −30° — outside,,,,,V L1,69.282,V,90.00,60.000,"healthy phase, held at nominal",RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,6,Reach at MTA −30° — outside,,,,,V L2,92.932,V,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,6,Reach at MTA −30° — outside,,,,,V L3,92.932,V,180.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,6,Reach at MTA −30° — outside,,,,,I A-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,6,Reach at MTA −30° — outside,,,,,I A-L2,5.0000,A,-55.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,6,Reach at MTA −30° — outside,,,,,I A-L3,5.0000,A,125.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,6,Reach at MTA −30° — outside,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,6,Reach at MTA −30° — outside,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
21,Distance backup,Machine,Advanced Distance,shots,6,Reach at MTA −30° — outside,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
78,Out of step,Machine,Advanced Distance,shots,1,Right of the right blinder,,,,,V L1,62.100,V,0.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,1,Right of the right blinder,,,,,V L2,62.100,V,-120.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,1,Right of the right blinder,,,,,V L3,62.100,V,120.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,1,Right of the right blinder,,,,,I A-L1,5.0000,A,0.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,1,Right of the right blinder,,,,,I A-L2,5.0000,A,-120.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,1,Right of the right blinder,,,,,I A-L3,5.0000,A,120.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,1,Right of the right blinder,,,,,I B-L1,0.0000,A,0.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,1,Right of the right blinder,,,,,I B-L2,0.0000,A,0.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,1,Right of the right blinder,,,,,I B-L3,0.0000,A,0.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,2,Inside the right blinder,,,,,V L1,37.260,V,0.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,2,Inside the right blinder,,,,,V L2,37.260,V,-120.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,2,Inside the right blinder,,,,,V L3,37.260,V,120.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,2,Inside the right blinder,,,,,I A-L1,5.0000,A,0.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,2,Inside the right blinder,,,,,I A-L2,5.0000,A,-120.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,2,Inside the right blinder,,,,,I A-L3,5.0000,A,120.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,2,Inside the right blinder,,,,,I B-L1,0.0000,A,0.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,2,Inside the right blinder,,,,,I B-L2,0.0000,A,0.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,2,Inside the right blinder,,,,,I B-L3,0.0000,A,0.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,3,Inside the left blinder,,,,,V L1,37.260,V,0.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,3,Inside the left blinder,,,,,V L2,37.260,V,-120.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,3,Inside the left blinder,,,,,V L3,37.260,V,120.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,3,Inside the left blinder,,,,,I A-L1,5.0000,A,180.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,3,Inside the left blinder,,,,,I A-L2,5.0000,A,60.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,3,Inside the left blinder,,,,,I A-L3,5.0000,A,-60.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,3,Inside the left blinder,,,,,I B-L1,0.0000,A,0.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,3,Inside the left blinder,,,,,I B-L2,0.0000,A,0.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,3,Inside the left blinder,,,,,I B-L3,0.0000,A,0.00,60.000,,INSIDE,Inside the blinder pair,op,
78,Out of step,Machine,Advanced Distance,shots,4,Left of the left blinder,,,,,V L1,62.100,V,0.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,4,Left of the left blinder,,,,,V L2,62.100,V,-120.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,4,Left of the left blinder,,,,,V L3,62.100,V,120.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,4,Left of the left blinder,,,,,I A-L1,5.0000,A,180.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,4,Left of the left blinder,,,,,I A-L2,5.0000,A,60.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,4,Left of the left blinder,,,,,I A-L3,5.0000,A,-60.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,4,Left of the left blinder,,,,,I B-L1,0.0000,A,0.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,4,Left of the left blinder,,,,,I B-L2,0.0000,A,0.00,60.000,,OUTSIDE,Outside the blinder pair,no,
78,Out of step,Machine,Advanced Distance,shots,4,Left of the left blinder,,,,,I B-L3,0.0000,A,0.00,60.000,,OUTSIDE,Outside the blinder pair,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),1,"Step 1 — machine on line, disarmed",,,,,V L1,69.282,V,0.00,60.000,,DISARMED,Arming flag must stay dropped,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),1,"Step 1 — machine on line, disarmed",,,,,V L2,69.282,V,-120.00,60.000,,DISARMED,Arming flag must stay dropped,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),1,"Step 1 — machine on line, disarmed",,,,,V L3,69.282,V,120.00,60.000,,DISARMED,Arming flag must stay dropped,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),1,"Step 1 — machine on line, disarmed",,,,,I A-L1,0.0000,A,0.00,60.000,,DISARMED,Arming flag must stay dropped,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),1,"Step 1 — machine on line, disarmed",,,,,I A-L2,0.0000,A,0.00,60.000,,DISARMED,Arming flag must stay dropped,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),1,"Step 1 — machine on line, disarmed",,,,,I A-L3,0.0000,A,0.00,60.000,,DISARMED,Arming flag must stay dropped,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),1,"Step 1 — machine on line, disarmed",,,,,I B-L1,0.0000,A,0.00,60.000,,DISARMED,Arming flag must stay dropped,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),1,"Step 1 — machine on line, disarmed",,,,,I B-L2,0.0000,A,0.00,60.000,,DISARMED,Arming flag must stay dropped,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),1,"Step 1 — machine on line, disarmed",,,,,I B-L3,0.0000,A,0.00,60.000,,DISARMED,Arming flag must stay dropped,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),2,Step 2 — current while disarmed,,,,,V L1,69.282,V,0.00,60.000,,NO TRIP,This is the step that catches a scheme armed by mistake,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),2,Step 2 — current while disarmed,,,,,V L2,69.282,V,-120.00,60.000,,NO TRIP,This is the step that catches a scheme armed by mistake,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),2,Step 2 — current while disarmed,,,,,V L3,69.282,V,120.00,60.000,,NO TRIP,This is the step that catches a scheme armed by mistake,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),2,Step 2 — current while disarmed,,,,,I A-L1,5.0000,A,-75.00,60.000,,NO TRIP,This is the step that catches a scheme armed by mistake,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),2,Step 2 — current while disarmed,,,,,I A-L2,5.0000,A,165.00,60.000,,NO TRIP,This is the step that catches a scheme armed by mistake,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),2,Step 2 — current while disarmed,,,,,I A-L3,5.0000,A,45.00,60.000,,NO TRIP,This is the step that catches a scheme armed by mistake,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),2,Step 2 — current while disarmed,,,,,I B-L1,0.0000,A,0.00,60.000,,NO TRIP,This is the step that catches a scheme armed by mistake,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),2,Step 2 — current while disarmed,,,,,I B-L2,0.0000,A,0.00,60.000,,NO TRIP,This is the step that catches a scheme armed by mistake,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),2,Step 2 — current while disarmed,,,,,I B-L3,0.0000,A,0.00,60.000,,NO TRIP,This is the step that catches a scheme armed by mistake,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),3,"Step 3 — machine off line, arming",,,,,V L1,27.713,V,0.00,60.000,,ARMS,Arming flag picks up after 5.0 s,op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),3,"Step 3 — machine off line, arming",,,,,V L2,27.713,V,-120.00,60.000,,ARMS,Arming flag picks up after 5.0 s,op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),3,"Step 3 — machine off line, arming",,,,,V L3,27.713,V,120.00,60.000,,ARMS,Arming flag picks up after 5.0 s,op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),3,"Step 3 — machine off line, arming",,,,,I A-L1,0.0000,A,0.00,60.000,,ARMS,Arming flag picks up after 5.0 s,op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),3,"Step 3 — machine off line, arming",,,,,I A-L2,0.0000,A,0.00,60.000,,ARMS,Arming flag picks up after 5.0 s,op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),3,"Step 3 — machine off line, arming",,,,,I A-L3,0.0000,A,0.00,60.000,,ARMS,Arming flag picks up after 5.0 s,op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),3,"Step 3 — machine off line, arming",,,,,I B-L1,0.0000,A,0.00,60.000,,ARMS,Arming flag picks up after 5.0 s,op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),3,"Step 3 — machine off line, arming",,,,,I B-L2,0.0000,A,0.00,60.000,,ARMS,Arming flag picks up after 5.0 s,op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),3,"Step 3 — machine off line, arming",,,,,I B-L3,0.0000,A,0.00,60.000,,ARMS,Arming flag picks up after 5.0 s,op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),4,Step 4 — current below pickup,,,,,V L1,27.713,V,0.00,60.000,,NO TRIP,90% of pickup,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),4,Step 4 — current below pickup,,,,,V L2,27.713,V,-120.00,60.000,,NO TRIP,90% of pickup,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),4,Step 4 — current below pickup,,,,,V L3,27.713,V,120.00,60.000,,NO TRIP,90% of pickup,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),4,Step 4 — current below pickup,,,,,I A-L1,2.2500,A,-75.00,60.000,,NO TRIP,90% of pickup,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),4,Step 4 — current below pickup,,,,,I A-L2,2.2500,A,165.00,60.000,,NO TRIP,90% of pickup,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),4,Step 4 — current below pickup,,,,,I A-L3,2.2500,A,45.00,60.000,,NO TRIP,90% of pickup,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),4,Step 4 — current below pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,NO TRIP,90% of pickup,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),4,Step 4 — current below pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,NO TRIP,90% of pickup,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),4,Step 4 — current below pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,NO TRIP,90% of pickup,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),5,Step 5 — current above pickup,,,,,V L1,27.713,V,0.00,60.000,,TRIP,"Instantaneous, no intentional delay",op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),5,Step 5 — current above pickup,,,,,V L2,27.713,V,-120.00,60.000,,TRIP,"Instantaneous, no intentional delay",op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),5,Step 5 — current above pickup,,,,,V L3,27.713,V,120.00,60.000,,TRIP,"Instantaneous, no intentional delay",op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),5,Step 5 — current above pickup,,,,,I A-L1,2.7500,A,-75.00,60.000,,TRIP,"Instantaneous, no intentional delay",op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),5,Step 5 — current above pickup,,,,,I A-L2,2.7500,A,165.00,60.000,,TRIP,"Instantaneous, no intentional delay",op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),5,Step 5 — current above pickup,,,,,I A-L3,2.7500,A,45.00,60.000,,TRIP,"Instantaneous, no intentional delay",op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),5,Step 5 — current above pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,TRIP,"Instantaneous, no intentional delay",op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),5,Step 5 — current above pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,TRIP,"Instantaneous, no intentional delay",op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),5,Step 5 — current above pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,TRIP,"Instantaneous, no intentional delay",op,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),6,Step 6 — disarm and re-apply,,,,,V L1,69.282,V,0.00,60.000,,NO TRIP,Proves the scheme disarms on restoration,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),6,Step 6 — disarm and re-apply,,,,,V L2,69.282,V,-120.00,60.000,,NO TRIP,Proves the scheme disarms on restoration,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),6,Step 6 — disarm and re-apply,,,,,V L3,69.282,V,120.00,60.000,,NO TRIP,Proves the scheme disarms on restoration,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),6,Step 6 — disarm and re-apply,,,,,I A-L1,5.0000,A,-75.00,60.000,,NO TRIP,Proves the scheme disarms on restoration,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),6,Step 6 — disarm and re-apply,,,,,I A-L2,5.0000,A,165.00,60.000,,NO TRIP,Proves the scheme disarms on restoration,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),6,Step 6 — disarm and re-apply,,,,,I A-L3,5.0000,A,45.00,60.000,,NO TRIP,Proves the scheme disarms on restoration,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),6,Step 6 — disarm and re-apply,,,,,I B-L1,0.0000,A,0.00,60.000,,NO TRIP,Proves the scheme disarms on restoration,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),6,Step 6 — disarm and re-apply,,,,,I B-L2,0.0000,A,0.00,60.000,,NO TRIP,Proves the scheme disarms on restoration,no,
50/27,Inadvertent energization,Machine,State Sequencer,sequence (assemble from these steps),6,Step 6 — disarm and re-apply,,,,,I B-L3,0.0000,A,0.00,60.000,,NO TRIP,Proves the scheme disarms on restoration,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,1,V = 1 ×VT — above pickup,,,,,V L1,69.282,V,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,1,V = 1 ×VT — above pickup,,,,,V L2,69.282,V,-120.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,1,V = 1 ×VT — above pickup,,,,,V L3,69.282,V,120.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,1,V = 1 ×VT — above pickup,,,,,I A-L1,7.8750,A,-75.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,1,V = 1 ×VT — above pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,1,V = 1 ×VT — above pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,1,V = 1 ×VT — above pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,1,V = 1 ×VT — above pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,1,V = 1 ×VT — above pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,2,V = 1 ×VT — below pickup,,,,,V L1,69.282,V,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,2,V = 1 ×VT — below pickup,,,,,V L2,69.282,V,-120.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,2,V = 1 ×VT — below pickup,,,,,V L3,69.282,V,120.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,2,V = 1 ×VT — below pickup,,,,,I A-L1,7.1250,A,-75.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,2,V = 1 ×VT — below pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,2,V = 1 ×VT — below pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,2,V = 1 ×VT — below pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,2,V = 1 ×VT — below pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,2,V = 1 ×VT — below pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,3,V = 1 ×VT — timing at 2× effective,,,,,V L1,69.282,V,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,3,V = 1 ×VT — timing at 2× effective,,,,,V L2,69.282,V,-120.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,3,V = 1 ×VT — timing at 2× effective,,,,,V L3,69.282,V,120.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,3,V = 1 ×VT — timing at 2× effective,,,,,I A-L1,15.0000,A,-75.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,3,V = 1 ×VT — timing at 2× effective,,,,,I A-L2,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,3,V = 1 ×VT — timing at 2× effective,,,,,I A-L3,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,3,V = 1 ×VT — timing at 2× effective,,,,,I B-L1,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,3,V = 1 ×VT — timing at 2× effective,,,,,I B-L2,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,3,V = 1 ×VT — timing at 2× effective,,,,,I B-L3,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,4,V = 0.75 ×VT — above pickup,,,,,V L1,51.962,V,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,4,V = 0.75 ×VT — above pickup,,,,,V L2,51.962,V,-120.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,4,V = 0.75 ×VT — above pickup,,,,,V L3,51.962,V,120.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,4,V = 0.75 ×VT — above pickup,,,,,I A-L1,5.9063,A,-75.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,4,V = 0.75 ×VT — above pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,4,V = 0.75 ×VT — above pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,4,V = 0.75 ×VT — above pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,4,V = 0.75 ×VT — above pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,4,V = 0.75 ×VT — above pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,5,V = 0.75 ×VT — below pickup,,,,,V L1,51.962,V,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,5,V = 0.75 ×VT — below pickup,,,,,V L2,51.962,V,-120.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,5,V = 0.75 ×VT — below pickup,,,,,V L3,51.962,V,120.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,5,V = 0.75 ×VT — below pickup,,,,,I A-L1,5.3438,A,-75.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,5,V = 0.75 ×VT — below pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,5,V = 0.75 ×VT — below pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,5,V = 0.75 ×VT — below pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,5,V = 0.75 ×VT — below pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,5,V = 0.75 ×VT — below pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,6,V = 0.75 ×VT — timing at 2× effective,,,,,V L1,51.962,V,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,6,V = 0.75 ×VT — timing at 2× effective,,,,,V L2,51.962,V,-120.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,6,V = 0.75 ×VT — timing at 2× effective,,,,,V L3,51.962,V,120.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,6,V = 0.75 ×VT — timing at 2× effective,,,,,I A-L1,11.2500,A,-75.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,6,V = 0.75 ×VT — timing at 2× effective,,,,,I A-L2,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,6,V = 0.75 ×VT — timing at 2× effective,,,,,I A-L3,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,6,V = 0.75 ×VT — timing at 2× effective,,,,,I B-L1,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,6,V = 0.75 ×VT — timing at 2× effective,,,,,I B-L2,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,6,V = 0.75 ×VT — timing at 2× effective,,,,,I B-L3,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,7,V = 0.5 ×VT — above pickup,,,,,V L1,34.641,V,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,7,V = 0.5 ×VT — above pickup,,,,,V L2,34.641,V,-120.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,7,V = 0.5 ×VT — above pickup,,,,,V L3,34.641,V,120.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,7,V = 0.5 ×VT — above pickup,,,,,I A-L1,3.9375,A,-75.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,7,V = 0.5 ×VT — above pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,7,V = 0.5 ×VT — above pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,7,V = 0.5 ×VT — above pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,7,V = 0.5 ×VT — above pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,7,V = 0.5 ×VT — above pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,8,V = 0.5 ×VT — below pickup,,,,,V L1,34.641,V,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,8,V = 0.5 ×VT — below pickup,,,,,V L2,34.641,V,-120.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,8,V = 0.5 ×VT — below pickup,,,,,V L3,34.641,V,120.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,8,V = 0.5 ×VT — below pickup,,,,,I A-L1,3.5625,A,-75.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,8,V = 0.5 ×VT — below pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,8,V = 0.5 ×VT — below pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,8,V = 0.5 ×VT — below pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,8,V = 0.5 ×VT — below pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,8,V = 0.5 ×VT — below pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,9,V = 0.5 ×VT — timing at 2× effective,,,,,V L1,34.641,V,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,9,V = 0.5 ×VT — timing at 2× effective,,,,,V L2,34.641,V,-120.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,9,V = 0.5 ×VT — timing at 2× effective,,,,,V L3,34.641,V,120.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,9,V = 0.5 ×VT — timing at 2× effective,,,,,I A-L1,7.5000,A,-75.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,9,V = 0.5 ×VT — timing at 2× effective,,,,,I A-L2,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,9,V = 0.5 ×VT — timing at 2× effective,,,,,I A-L3,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,9,V = 0.5 ×VT — timing at 2× effective,,,,,I B-L1,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,9,V = 0.5 ×VT — timing at 2× effective,,,,,I B-L2,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,9,V = 0.5 ×VT — timing at 2× effective,,,,,I B-L3,0.0000,A,0.00,60.000,,1.406 s,"Multiple is of the effective pickup, not the nominal one",nu,
51V,Voltage-restrained OC,Machine,Quick CMC,points,10,V = 0.25 ×VT — above pickup,,,,,V L1,17.321,V,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,10,V = 0.25 ×VT — above pickup,,,,,V L2,17.321,V,-120.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,10,V = 0.25 ×VT — above pickup,,,,,V L3,17.321,V,120.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,10,V = 0.25 ×VT — above pickup,,,,,I A-L1,1.9688,A,-75.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,10,V = 0.25 ×VT — above pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,10,V = 0.25 ×VT — above pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,10,V = 0.25 ×VT — above pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,10,V = 0.25 ×VT — above pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,10,V = 0.25 ×VT — above pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Curve runs from here,op,
51V,Voltage-restrained OC,Machine,Quick CMC,points,11,V = 0.25 ×VT — below pickup,,,,,V L1,17.321,V,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,11,V = 0.25 ×VT — below pickup,,,,,V L2,17.321,V,-120.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,11,V = 0.25 ×VT — below pickup,,,,,V L3,17.321,V,120.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,11,V = 0.25 ×VT — below pickup,,,,,I A-L1,1.7813,A,-75.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,11,V = 0.25 ×VT — below pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,11,V = 0.25 ×VT — below pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,11,V = 0.25 ×VT — below pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,11,V = 0.25 ×VT — below pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51V,Voltage-restrained OC,Machine,Quick CMC,points,11,V = 0.25 ×VT — below pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
