# 889-GEN — Multilin 889 generator protection
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I A-L1,0.9500,A,-75.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,2,Pickup — below threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,V L1,69.282,V,0.00,60.000,,1.406 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,V L2,69.282,V,-120.00,60.000,,1.406 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,V L3,69.282,V,120.00,60.000,,1.406 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I A-L1,2.0000,A,-75.00,60.000,,1.406 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,1.406 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,1.406 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,1.406 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,1.406 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,3,Timing at 2× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,1.406 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,V L1,69.282,V,0.00,60.000,,0.588 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,V L2,69.282,V,-120.00,60.000,,0.588 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,V L3,69.282,V,120.00,60.000,,0.588 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I A-L1,3.0000,A,-75.00,60.000,,0.588 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,0.588 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,0.588 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,0.588 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,0.588 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,4,Timing at 3× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,0.588 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,V L1,69.282,V,0.00,60.000,,0.262 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,V L2,69.282,V,-120.00,60.000,,0.262 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,V L3,69.282,V,120.00,60.000,,0.262 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I A-L1,5.0000,A,-75.00,60.000,,0.262 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,0.262 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,0.262 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,0.262 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,0.262 s,Predicted from the curve equation,nu,
51N,Neutral time OC,Overcurrent,Overcurrent,characteristic,5,Timing at 5× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,0.262 s,Predicted from the curve equation,nu,
67,Directional supervision,Overcurrent,Ramping,points,1,Forward maximum torque,,,,,V L1,69.282,V,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,1,Forward maximum torque,,,,,V L2,69.282,V,-120.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,1,Forward maximum torque,,,,,V L3,69.282,V,120.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,1,Forward maximum torque,,,,,I A-L1,11.0000,A,-45.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,1,Forward maximum torque,,,,,I A-L2,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,1,Forward maximum torque,,,,,I A-L3,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,1,Forward maximum torque,,,,,I B-L1,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,1,Forward maximum torque,,,,,I B-L2,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,1,Forward maximum torque,,,,,I B-L3,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,2,Reverse maximum torque,,,,,V L1,69.282,V,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,2,Reverse maximum torque,,,,,V L2,69.282,V,-120.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,2,Reverse maximum torque,,,,,V L3,69.282,V,120.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,2,Reverse maximum torque,,,,,I A-L1,11.0000,A,135.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,2,Reverse maximum torque,,,,,I A-L2,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,2,Reverse maximum torque,,,,,I A-L3,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,2,Reverse maximum torque,,,,,I B-L1,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,2,Reverse maximum torque,,,,,I B-L2,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,2,Reverse maximum torque,,,,,I B-L3,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,3,"Boundary, leading side (inside)",,,,,V L1,69.282,V,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,3,"Boundary, leading side (inside)",,,,,V L2,69.282,V,-120.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,3,"Boundary, leading side (inside)",,,,,V L3,69.282,V,120.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,3,"Boundary, leading side (inside)",,,,,I A-L1,11.0000,A,40.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,3,"Boundary, leading side (inside)",,,,,I A-L2,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,3,"Boundary, leading side (inside)",,,,,I A-L3,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,3,"Boundary, leading side (inside)",,,,,I B-L1,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,3,"Boundary, leading side (inside)",,,,,I B-L2,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,3,"Boundary, leading side (inside)",,,,,I B-L3,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,4,"Boundary, leading side (outside)",,,,,V L1,69.282,V,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,4,"Boundary, leading side (outside)",,,,,V L2,69.282,V,-120.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,4,"Boundary, leading side (outside)",,,,,V L3,69.282,V,120.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,4,"Boundary, leading side (outside)",,,,,I A-L1,11.0000,A,50.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,4,"Boundary, leading side (outside)",,,,,I A-L2,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,4,"Boundary, leading side (outside)",,,,,I A-L3,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,4,"Boundary, leading side (outside)",,,,,I B-L1,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,4,"Boundary, leading side (outside)",,,,,I B-L2,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,4,"Boundary, leading side (outside)",,,,,I B-L3,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,5,"Boundary, lagging side (inside)",,,,,V L1,69.282,V,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,5,"Boundary, lagging side (inside)",,,,,V L2,69.282,V,-120.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,5,"Boundary, lagging side (inside)",,,,,V L3,69.282,V,120.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,5,"Boundary, lagging side (inside)",,,,,I A-L1,11.0000,A,-130.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,5,"Boundary, lagging side (inside)",,,,,I A-L2,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,5,"Boundary, lagging side (inside)",,,,,I A-L3,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,5,"Boundary, lagging side (inside)",,,,,I B-L1,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,5,"Boundary, lagging side (inside)",,,,,I B-L2,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,5,"Boundary, lagging side (inside)",,,,,I B-L3,0.0000,A,0.00,60.000,,FORWARD,Current held at 2.0× pickup,op,
67,Directional supervision,Overcurrent,Ramping,points,6,"Boundary, lagging side (outside)",,,,,V L1,69.282,V,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,6,"Boundary, lagging side (outside)",,,,,V L2,69.282,V,-120.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,6,"Boundary, lagging side (outside)",,,,,V L3,69.282,V,120.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,6,"Boundary, lagging side (outside)",,,,,I A-L1,11.0000,A,-140.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,6,"Boundary, lagging side (outside)",,,,,I A-L2,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,6,"Boundary, lagging side (outside)",,,,,I A-L3,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,6,"Boundary, lagging side (outside)",,,,,I B-L1,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,6,"Boundary, lagging side (outside)",,,,,I B-L2,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
67,Directional supervision,Overcurrent,Ramping,points,6,"Boundary, lagging side (outside)",,,,,I B-L3,0.0000,A,0.00,60.000,,REVERSE,Current held at 2.0× pickup,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,V L1,55.945,V,0.00,60.000,depressed phase,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,V L2,69.282,V,-120.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,V L3,69.282,V,120.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — below threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.00 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,V L1,61.834,V,0.00,60.000,depressed phase,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,V L2,69.282,V,-120.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,V L3,69.282,V,120.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — above threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.6× pickup,,,,,V L1,35.334,V,0.00,60.000,depressed phase,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.6× pickup,,,,,V L2,69.282,V,-120.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.6× pickup,,,,,V L3,69.282,V,120.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.6× pickup,,,,,I A-L1,0.0000,A,0.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.6× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.6× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.6× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.6× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.6× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,2.00 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,V L1,4.000,V,0.00,60.000,depressed phase,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,V L2,69.282,V,-120.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,V L3,69.282,V,120.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,I A-L1,0.0000,A,0.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,I A-L2,0.0000,A,0.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,I A-L3,0.0000,A,0.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,I B-L1,0.0000,A,0.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,I B-L2,0.0000,A,0.00,60.000,,BLOCKED,Element inhibited,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,4,Below minimum operating voltage,,,,,I B-L3,0.0000,A,0.00,60.000,,BLOCKED,Element inhibited,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,V L1,80.021,V,0.00,60.000,raised phase,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,V L2,69.282,V,-120.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,V L3,69.282,V,120.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Pickup — above threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 1.00 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,V L1,72.400,V,0.00,60.000,raised phase,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,V L2,69.282,V,-120.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,V L3,69.282,V,120.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,I B-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,I B-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Pickup — below threshold,,,,,I B-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.25× pickup,,,,,V L1,95.263,V,0.00,60.000,raised phase,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.25× pickup,,,,,V L2,69.282,V,-120.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.25× pickup,,,,,V L3,69.282,V,120.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.25× pickup,,,,,I A-L1,0.0000,A,0.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.25× pickup,,,,,I A-L2,0.0000,A,0.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.25× pickup,,,,,I A-L3,0.0000,A,0.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.25× pickup,,,,,I B-L1,0.0000,A,0.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.25× pickup,,,,,I B-L2,0.0000,A,0.00,60.000,,1.00 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.25× pickup,,,,,I B-L3,0.0000,A,0.00,60.000,,1.00 s,Definite time,nu,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,V L1,46.419,V,0.00,60.000,depressed by 22.86 V,OPERATE,Operate after 2.0 s,op,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,V L2,69.282,V,-120.00,60.000,,OPERATE,Operate after 2.0 s,op,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,V L3,69.282,V,120.00,60.000,,OPERATE,Operate after 2.0 s,op,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.0 s,op,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.0 s,op,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,1,Pickup — above threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,Operate after 2.0 s,op,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,V L1,50.576,V,0.00,60.000,depressed by 18.71 V,RESTRAIN,No operation,no,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,V L2,69.282,V,-120.00,60.000,,RESTRAIN,No operation,no,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,V L3,69.282,V,120.00,60.000,,RESTRAIN,No operation,no,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,I A-L1,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,I A-L2,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,2,Pickup — below threshold,,,,,I A-L3,0.0000,A,0.00,60.000,,RESTRAIN,No operation,no,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,3,Full phase reversal,,,,,V L1,69.282,V,0.00,60.000,,OPERATE,"V2 = 69.28 V, far above any sensible setting",op,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,3,Full phase reversal,,,,,V L2,69.282,V,120.00,60.000,,OPERATE,"V2 = 69.28 V, far above any sensible setting",op,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,3,Full phase reversal,,,,,V L3,69.282,V,-120.00,60.000,,OPERATE,"V2 = 69.28 V, far above any sensible setting",op,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,3,Full phase reversal,,,,,I A-L1,0.0000,A,0.00,60.000,,OPERATE,"V2 = 69.28 V, far above any sensible setting",op,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,3,Full phase reversal,,,,,I A-L2,0.0000,A,0.00,60.000,,OPERATE,"V2 = 69.28 V, far above any sensible setting",op,
47,Voltage unbalance / phase reversal,Voltage & frequency,Quick CMC,points,3,Full phase reversal,,,,,I A-L3,0.0000,A,0.00,60.000,,OPERATE,"V2 = 69.28 V, far above any sensible setting",op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Pickup — past threshold,,,,,V L1,69.282,V,0.00,59.300,,OPERATE,Operate after 0.30 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Pickup — past threshold,,,,,V L2,69.282,V,-120.00,59.300,,OPERATE,Operate after 0.30 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Pickup — past threshold,,,,,V L3,69.282,V,120.00,59.300,,OPERATE,Operate after 0.30 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Pickup — past threshold,,,,,I A-L1,0.0000,A,0.00,59.300,,OPERATE,Operate after 0.30 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Pickup — past threshold,,,,,I A-L2,0.0000,A,0.00,59.300,,OPERATE,Operate after 0.30 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Pickup — past threshold,,,,,I A-L3,0.0000,A,0.00,59.300,,OPERATE,Operate after 0.30 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Pickup — short of threshold,,,,,V L1,69.282,V,0.00,59.500,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Pickup — short of threshold,,,,,V L2,69.282,V,-120.00,59.500,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Pickup — short of threshold,,,,,V L3,69.282,V,120.00,59.500,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Pickup — short of threshold,,,,,I A-L1,0.0000,A,0.00,59.500,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Pickup — short of threshold,,,,,I A-L2,0.0000,A,0.00,59.500,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Pickup — short of threshold,,,,,I A-L3,0.0000,A,0.00,59.500,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,V L1,69.282,V,0.00,59.300,,0.300 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,V L2,69.282,V,-120.00,59.300,,0.300 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,V L3,69.282,V,120.00,59.300,,0.300 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,I A-L1,0.0000,A,0.00,59.300,,0.300 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,I A-L2,0.0000,A,0.00,59.300,,0.300 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,I A-L3,0.0000,A,0.00,59.300,,0.300 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,V L1,24.000,V,0.00,59.300,,BLOCKED,Element inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,V L2,24.000,V,-120.00,59.300,,BLOCKED,Element inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,V L3,24.000,V,120.00,59.300,,BLOCKED,Element inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,I A-L1,0.0000,A,0.00,59.300,,BLOCKED,Element inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,I A-L2,0.0000,A,0.00,59.300,,BLOCKED,Element inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,I A-L3,0.0000,A,0.00,59.300,,BLOCKED,Element inhibited,no,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,1,Rate above pickup,,,,,V L1,69.282,V,0.00,60.000,ramp to 57.00 Hz over 1.67 s,OPERATE,Operate after 0.20 s of sustained rate,op,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,1,Rate above pickup,,,,,V L2,69.282,V,-120.00,60.000,ramp to 57.00 Hz over 1.67 s,OPERATE,Operate after 0.20 s of sustained rate,op,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,1,Rate above pickup,,,,,V L3,69.282,V,120.00,60.000,ramp to 57.00 Hz over 1.67 s,OPERATE,Operate after 0.20 s of sustained rate,op,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,1,Rate above pickup,,,,,I A-L1,0.0000,A,0.00,60.000,ramp to 57.00 Hz over 1.67 s,OPERATE,Operate after 0.20 s of sustained rate,op,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,1,Rate above pickup,,,,,I A-L2,0.0000,A,0.00,60.000,ramp to 57.00 Hz over 1.67 s,OPERATE,Operate after 0.20 s of sustained rate,op,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,1,Rate above pickup,,,,,I A-L3,0.0000,A,0.00,60.000,ramp to 57.00 Hz over 1.67 s,OPERATE,Operate after 0.20 s of sustained rate,op,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,2,Rate below pickup,,,,,V L1,69.282,V,0.00,60.000,ramp to 57.00 Hz over 2.50 s,RESTRAIN,No operation,no,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,2,Rate below pickup,,,,,V L2,69.282,V,-120.00,60.000,ramp to 57.00 Hz over 2.50 s,RESTRAIN,No operation,no,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,2,Rate below pickup,,,,,V L3,69.282,V,120.00,60.000,ramp to 57.00 Hz over 2.50 s,RESTRAIN,No operation,no,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,2,Rate below pickup,,,,,I A-L1,0.0000,A,0.00,60.000,ramp to 57.00 Hz over 2.50 s,RESTRAIN,No operation,no,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,2,Rate below pickup,,,,,I A-L2,0.0000,A,0.00,60.000,ramp to 57.00 Hz over 2.50 s,RESTRAIN,No operation,no,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,2,Rate below pickup,,,,,I A-L3,0.0000,A,0.00,60.000,ramp to 57.00 Hz over 2.50 s,RESTRAIN,No operation,no,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,3,Well above pickup,,,,,V L1,69.282,V,0.00,60.000,ramp to 57.00 Hz over 0.67 s,OPERATE,Operate after 0.20 s of sustained rate,op,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,3,Well above pickup,,,,,V L2,69.282,V,-120.00,60.000,ramp to 57.00 Hz over 0.67 s,OPERATE,Operate after 0.20 s of sustained rate,op,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,3,Well above pickup,,,,,V L3,69.282,V,120.00,60.000,ramp to 57.00 Hz over 0.67 s,OPERATE,Operate after 0.20 s of sustained rate,op,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,3,Well above pickup,,,,,I A-L1,0.0000,A,0.00,60.000,ramp to 57.00 Hz over 0.67 s,OPERATE,Operate after 0.20 s of sustained rate,op,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,3,Well above pickup,,,,,I A-L2,0.0000,A,0.00,60.000,ramp to 57.00 Hz over 0.67 s,OPERATE,Operate after 0.20 s of sustained rate,op,
81R,Rate of change of frequency,Voltage & frequency,Ramping,ramp,3,Well above pickup,,,,,I A-L3,0.0000,A,0.00,60.000,ramp to 57.00 Hz over 0.67 s,OPERATE,Operate after 0.20 s of sustained rate,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,V L1,69.282,V,0.00,60.000,,CLOSE PERMITTED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,V L2,69.282,V,-120.00,60.000,,CLOSE PERMITTED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,V L3,69.282,V,120.00,60.000,,CLOSE PERMITTED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,V 4,69.282,V,0.00,60.000,running bus,CLOSE PERMITTED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,I A-L1,0.0000,A,0.00,60.000,,CLOSE PERMITTED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,I A-L2,0.0000,A,0.00,60.000,,CLOSE PERMITTED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,1,In synchronism,,,,,I A-L3,0.0000,A,0.00,60.000,,CLOSE PERMITTED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,V L1,69.282,V,0.00,60.000,,CLOSE PERMITTED,Δθ 8.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,V L2,69.282,V,-120.00,60.000,,CLOSE PERMITTED,Δθ 8.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,V L3,69.282,V,120.00,60.000,,CLOSE PERMITTED,Δθ 8.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,V 4,69.282,V,8.00,60.000,running bus,CLOSE PERMITTED,Δθ 8.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,I A-L1,0.0000,A,0.00,60.000,,CLOSE PERMITTED,Δθ 8.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,I A-L2,0.0000,A,0.00,60.000,,CLOSE PERMITTED,Δθ 8.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,2,Angle just inside limit,,,,,I A-L3,0.0000,A,0.00,60.000,,CLOSE PERMITTED,Δθ 8.0°,op,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,V L1,69.282,V,0.00,60.000,,BLOCKED,Δθ 12.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,V L2,69.282,V,-120.00,60.000,,BLOCKED,Δθ 12.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,V L3,69.282,V,120.00,60.000,,BLOCKED,Δθ 12.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,V 4,69.282,V,12.00,60.000,running bus,BLOCKED,Δθ 12.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,I A-L1,0.0000,A,0.00,60.000,,BLOCKED,Δθ 12.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,I A-L2,0.0000,A,0.00,60.000,,BLOCKED,Δθ 12.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,3,Angle just outside limit,,,,,I A-L3,0.0000,A,0.00,60.000,,BLOCKED,Δθ 12.0°,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,V L1,69.282,V,0.00,60.000,,BLOCKED,ΔV 6.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,V L2,69.282,V,-120.00,60.000,,BLOCKED,ΔV 6.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,V L3,69.282,V,120.00,60.000,,BLOCKED,ΔV 6.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,V 4,63.282,V,0.00,60.000,running bus,BLOCKED,ΔV 6.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,I A-L1,0.0000,A,0.00,60.000,,BLOCKED,ΔV 6.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,I A-L2,0.0000,A,0.00,60.000,,BLOCKED,ΔV 6.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,4,Voltage difference outside limit,,,,,I A-L3,0.0000,A,0.00,60.000,,BLOCKED,ΔV 6.00 V,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,V L1,69.282,V,0.00,60.000,,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,V L2,69.282,V,-120.00,60.000,,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,V L3,69.282,V,120.00,60.000,,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,V 4,69.282,V,0.00,60.060,running bus — 60.060 Hz,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,I A-L1,0.0000,A,0.00,60.000,,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,I A-L2,0.0000,A,0.00,60.000,,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,5,Slip outside limit,,,,,I A-L3,0.0000,A,0.00,60.000,,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead bus, live machine",,,,,V L1,69.282,V,0.00,60.000,,PER DEAD-BUS LOGIC,Depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead bus, live machine",,,,,V L2,69.282,V,-120.00,60.000,,PER DEAD-BUS LOGIC,Depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead bus, live machine",,,,,V L3,69.282,V,120.00,60.000,,PER DEAD-BUS LOGIC,Depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead bus, live machine",,,,,V 4,10.000,V,0.00,60.000,running bus,PER DEAD-BUS LOGIC,Depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead bus, live machine",,,,,I A-L1,0.0000,A,0.00,60.000,,PER DEAD-BUS LOGIC,Depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead bus, live machine",,,,,I A-L2,0.0000,A,0.00,60.000,,PER DEAD-BUS LOGIC,Depends on the dead/live scheme enabled,nu,
25,Synchrocheck,Voltage & frequency,Synchronizer,points,6,"Dead bus, live machine",,,,,I A-L3,0.0000,A,0.00,60.000,,PER DEAD-BUS LOGIC,Depends on the dead/live scheme enabled,nu,
