# 7SD82-DIF-loopback — Siemens 7SD82 SIPROTEC 5 line differential
79,Auto-reclose,Automation,State Sequencer,sequence,2,Fault 1 of 1,1,2/3,Fault 1,0.030,I B-L2,0.0000,A,0.00,50.000,end B,"TRIP, RECLOSE STARTED",87L trips in 30.0 ms and sends intertrip to the far end,op,
79,Auto-reclose,Automation,State Sequencer,sequence,2,Fault 1 of 1,1,2/3,Fault 1,0.030,I B-L3,0.0000,A,0.00,50.000,end B,"TRIP, RECLOSE STARTED",87L trips in 30.0 ms and sends intertrip to the far end,op,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Final trip,1,3/3,Final,3.000,V L1,0.000,V,0.00,50.000,,FINAL TRIP,Scheme blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Final trip,1,3/3,Final,3.000,V L2,0.000,V,-120.00,50.000,,FINAL TRIP,Scheme blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Final trip,1,3/3,Final,3.000,V L3,0.000,V,120.00,50.000,,FINAL TRIP,Scheme blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Final trip,1,3/3,Final,3.000,I A-L1,0.0000,A,0.00,50.000,end A,FINAL TRIP,Scheme blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Final trip,1,3/3,Final,3.000,I A-L2,0.0000,A,0.00,50.000,end A,FINAL TRIP,Scheme blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Final trip,1,3/3,Final,3.000,I A-L3,0.0000,A,0.00,50.000,end A,FINAL TRIP,Scheme blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Final trip,1,3/3,Final,3.000,I B-L1,0.0000,A,0.00,50.000,end B,FINAL TRIP,Scheme blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Final trip,1,3/3,Final,3.000,I B-L2,0.0000,A,0.00,50.000,end B,FINAL TRIP,Scheme blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Final trip,1,3/3,Final,3.000,I B-L3,0.0000,A,0.00,50.000,end B,FINAL TRIP,Scheme blocked until reset,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),1,Detector — above,,,,,V L1,57.735,V,0.00,50.000,,DETECTOR PICKED UP,Flag only,op,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),1,Detector — above,,,,,V L2,57.735,V,-120.00,50.000,,DETECTOR PICKED UP,Flag only,op,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),1,Detector — above,,,,,V L3,57.735,V,120.00,50.000,,DETECTOR PICKED UP,Flag only,op,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),1,Detector — above,,,,,I A-L1,0.1050,A,-75.00,50.000,end A,DETECTOR PICKED UP,Flag only,op,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),1,Detector — above,,,,,I A-L2,0.0000,A,0.00,50.000,end A,DETECTOR PICKED UP,Flag only,op,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),1,Detector — above,,,,,I A-L3,0.0000,A,0.00,50.000,end A,DETECTOR PICKED UP,Flag only,op,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),2,Detector — below,,,,,V L1,57.735,V,0.00,50.000,,NO PICKUP,Must drop out,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),2,Detector — below,,,,,V L2,57.735,V,-120.00,50.000,,NO PICKUP,Must drop out,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),2,Detector — below,,,,,V L3,57.735,V,120.00,50.000,,NO PICKUP,Must drop out,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),2,Detector — below,,,,,I A-L1,0.0950,A,-75.00,50.000,end A,NO PICKUP,Must drop out,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),2,Detector — below,,,,,I A-L2,0.0000,A,0.00,50.000,end A,NO PICKUP,Must drop out,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),2,Detector — below,,,,,I A-L3,0.0000,A,0.00,50.000,end A,NO PICKUP,Must drop out,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,V L1,57.735,V,0.00,50.000,,0.150 s,Stage 1,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,V L2,57.735,V,-120.00,50.000,,0.150 s,Stage 1,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,V L3,57.735,V,120.00,50.000,,0.150 s,Stage 1,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,I A-L1,0.3000,A,-75.00,50.000,end A,0.150 s,Stage 1,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,I A-L2,0.0000,A,0.00,50.000,end A,0.150 s,Stage 1,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),3,Retrip timing,,,,,I A-L3,0.0000,A,0.00,50.000,end A,0.150 s,Stage 1,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),4,Busbar trip timing,,,,,V L1,57.735,V,0.00,50.000,,0.250 s,Stage 2,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),4,Busbar trip timing,,,,,V L2,57.735,V,-120.00,50.000,,0.250 s,Stage 2,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),4,Busbar trip timing,,,,,V L3,57.735,V,120.00,50.000,,0.250 s,Stage 2,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),4,Busbar trip timing,,,,,I A-L1,0.3000,A,-75.00,50.000,end A,0.250 s,Stage 2,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),4,Busbar trip timing,,,,,I A-L2,0.0000,A,0.00,50.000,end A,0.250 s,Stage 2,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),4,Busbar trip timing,,,,,I A-L3,0.0000,A,0.00,50.000,end A,0.250 s,Stage 2,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,V L1,57.735,V,0.00,50.000,,NO TRIP,Detector reset stops the scheme,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,V L2,57.735,V,-120.00,50.000,,NO TRIP,Detector reset stops the scheme,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,V L3,57.735,V,120.00,50.000,,NO TRIP,Detector reset stops the scheme,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,I A-L1,0.0000,A,-75.00,50.000,end A,NO TRIP,Detector reset stops the scheme,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,I A-L2,0.0000,A,0.00,50.000,end A,NO TRIP,Detector reset stops the scheme,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),5,Reset check,,,,,I A-L3,0.0000,A,0.00,50.000,end A,NO TRIP,Detector reset stops the scheme,no,
74TC,Trip circuit supervision,Automation,—,binary / DC,1,Healthy circuit,,,,,(no injection),,,,,"Trip circuit intact, breaker closed",NO ALARM,Both inputs energised,no,
74TC,Trip circuit supervision,Automation,—,binary / DC,2,Trip coil open,,,,,(no injection),,,,,Open the coil circuit at the terminal block,ALARM,After 2.000 s,op,
74TC,Trip circuit supervision,Automation,—,binary / DC,3,Trip supply lost,,,,,(no injection),,,,,Remove the DC supply,ALARM,After 2.000 s,op,
74TC,Trip circuit supervision,Automation,—,binary / DC,4,Breaker open,,,,,(no injection),,,,,Breaker open with the circuit intact,NO ALARM,The point that catches a one-input arrangement wired as if it were two,no,
25,Synchrocheck,Automation,Synchronizer,points,1,In synchronism,,,,,V L1,57.735,V,0.00,50.000,,CLOSE RELEASED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Automation,Synchronizer,points,1,In synchronism,,,,,V L2,57.735,V,-120.00,50.000,,CLOSE RELEASED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Automation,Synchronizer,points,1,In synchronism,,,,,V L3,57.735,V,120.00,50.000,,CLOSE RELEASED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Automation,Synchronizer,points,1,In synchronism,,,,,V 4,57.735,V,0.00,50.000,line side,CLOSE RELEASED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Automation,Synchronizer,points,1,In synchronism,,,,,I A-L1,0.0000,A,0.00,50.000,end A,CLOSE RELEASED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Automation,Synchronizer,points,1,In synchronism,,,,,I A-L2,0.0000,A,0.00,50.000,end A,CLOSE RELEASED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Automation,Synchronizer,points,1,In synchronism,,,,,I A-L3,0.0000,A,0.00,50.000,end A,CLOSE RELEASED,"Δθ 0°, ΔV 0 V, Δf 0 Hz",op,
25,Synchrocheck,Automation,Synchronizer,points,2,Angle inside limit,,,,,V L1,57.735,V,0.00,50.000,,CLOSE RELEASED,Δθ 9.6°,op,
25,Synchrocheck,Automation,Synchronizer,points,2,Angle inside limit,,,,,V L2,57.735,V,-120.00,50.000,,CLOSE RELEASED,Δθ 9.6°,op,
25,Synchrocheck,Automation,Synchronizer,points,2,Angle inside limit,,,,,V L3,57.735,V,120.00,50.000,,CLOSE RELEASED,Δθ 9.6°,op,
25,Synchrocheck,Automation,Synchronizer,points,2,Angle inside limit,,,,,V 4,57.735,V,9.60,50.000,line side,CLOSE RELEASED,Δθ 9.6°,op,
25,Synchrocheck,Automation,Synchronizer,points,2,Angle inside limit,,,,,I A-L1,0.0000,A,0.00,50.000,end A,CLOSE RELEASED,Δθ 9.6°,op,
25,Synchrocheck,Automation,Synchronizer,points,2,Angle inside limit,,,,,I A-L2,0.0000,A,0.00,50.000,end A,CLOSE RELEASED,Δθ 9.6°,op,
25,Synchrocheck,Automation,Synchronizer,points,2,Angle inside limit,,,,,I A-L3,0.0000,A,0.00,50.000,end A,CLOSE RELEASED,Δθ 9.6°,op,
25,Synchrocheck,Automation,Synchronizer,points,3,Angle outside limit,,,,,V L1,57.735,V,0.00,50.000,,BLOCKED,Δθ 14.4°,no,
25,Synchrocheck,Automation,Synchronizer,points,3,Angle outside limit,,,,,V L2,57.735,V,-120.00,50.000,,BLOCKED,Δθ 14.4°,no,
25,Synchrocheck,Automation,Synchronizer,points,3,Angle outside limit,,,,,V L3,57.735,V,120.00,50.000,,BLOCKED,Δθ 14.4°,no,
25,Synchrocheck,Automation,Synchronizer,points,3,Angle outside limit,,,,,V 4,57.735,V,14.40,50.000,line side,BLOCKED,Δθ 14.4°,no,
25,Synchrocheck,Automation,Synchronizer,points,3,Angle outside limit,,,,,I A-L1,0.0000,A,0.00,50.000,end A,BLOCKED,Δθ 14.4°,no,
25,Synchrocheck,Automation,Synchronizer,points,3,Angle outside limit,,,,,I A-L2,0.0000,A,0.00,50.000,end A,BLOCKED,Δθ 14.4°,no,
25,Synchrocheck,Automation,Synchronizer,points,3,Angle outside limit,,,,,I A-L3,0.0000,A,0.00,50.000,end A,BLOCKED,Δθ 14.4°,no,
25,Synchrocheck,Automation,Synchronizer,points,4,Voltage difference outside,,,,,V L1,57.735,V,0.00,50.000,,BLOCKED,ΔV 7.20 V,no,
25,Synchrocheck,Automation,Synchronizer,points,4,Voltage difference outside,,,,,V L2,57.735,V,-120.00,50.000,,BLOCKED,ΔV 7.20 V,no,
25,Synchrocheck,Automation,Synchronizer,points,4,Voltage difference outside,,,,,V L3,57.735,V,120.00,50.000,,BLOCKED,ΔV 7.20 V,no,
25,Synchrocheck,Automation,Synchronizer,points,4,Voltage difference outside,,,,,V 4,50.535,V,0.00,50.000,line side,BLOCKED,ΔV 7.20 V,no,
25,Synchrocheck,Automation,Synchronizer,points,4,Voltage difference outside,,,,,I A-L1,0.0000,A,0.00,50.000,end A,BLOCKED,ΔV 7.20 V,no,
25,Synchrocheck,Automation,Synchronizer,points,4,Voltage difference outside,,,,,I A-L2,0.0000,A,0.00,50.000,end A,BLOCKED,ΔV 7.20 V,no,
25,Synchrocheck,Automation,Synchronizer,points,4,Voltage difference outside,,,,,I A-L3,0.0000,A,0.00,50.000,end A,BLOCKED,ΔV 7.20 V,no,
25,Synchrocheck,Automation,Synchronizer,points,5,Slip outside limit,,,,,V L1,57.735,V,0.00,50.000,,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Automation,Synchronizer,points,5,Slip outside limit,,,,,V L2,57.735,V,-120.00,50.000,,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Automation,Synchronizer,points,5,Slip outside limit,,,,,V L3,57.735,V,120.00,50.000,,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Automation,Synchronizer,points,5,Slip outside limit,,,,,V 4,57.735,V,0.00,50.060,line side — 50.060 Hz,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Automation,Synchronizer,points,5,Slip outside limit,,,,,I A-L1,0.0000,A,0.00,50.000,end A,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Automation,Synchronizer,points,5,Slip outside limit,,,,,I A-L2,0.0000,A,0.00,50.000,end A,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Automation,Synchronizer,points,5,Slip outside limit,,,,,I A-L3,0.0000,A,0.00,50.000,end A,BLOCKED,Δf 0.060 Hz,no,
25,Synchrocheck,Automation,Synchronizer,points,6,"Dead line, live bus",,,,,V L1,57.735,V,0.00,50.000,,CLOSE RELEASED,From the dead-line logic,op,
25,Synchrocheck,Automation,Synchronizer,points,6,"Dead line, live bus",,,,,V L2,57.735,V,-120.00,50.000,,CLOSE RELEASED,From the dead-line logic,op,
25,Synchrocheck,Automation,Synchronizer,points,6,"Dead line, live bus",,,,,V L3,57.735,V,120.00,50.000,,CLOSE RELEASED,From the dead-line logic,op,
25,Synchrocheck,Automation,Synchronizer,points,6,"Dead line, live bus",,,,,V 4,10.000,V,0.00,50.000,line side,CLOSE RELEASED,From the dead-line logic,op,
25,Synchrocheck,Automation,Synchronizer,points,6,"Dead line, live bus",,,,,I A-L1,0.0000,A,0.00,50.000,end A,CLOSE RELEASED,From the dead-line logic,op,
25,Synchrocheck,Automation,Synchronizer,points,6,"Dead line, live bus",,,,,I A-L2,0.0000,A,0.00,50.000,end A,CLOSE RELEASED,From the dead-line logic,op,
25,Synchrocheck,Automation,Synchronizer,points,6,"Dead line, live bus",,,,,I A-L3,0.0000,A,0.00,50.000,end A,CLOSE RELEASED,From the dead-line logic,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Threshold — below,,,,,V L1,43.879,V,0.00,50.000,depressed phase,OPERATE,Operate after 2.000 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Threshold — below,,,,,V L2,57.735,V,-120.00,50.000,,OPERATE,Operate after 2.000 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Threshold — below,,,,,V L3,57.735,V,120.00,50.000,,OPERATE,Operate after 2.000 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Threshold — below,,,,,I A-L1,0.0000,A,0.00,50.000,end A,OPERATE,Operate after 2.000 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Threshold — below,,,,,I A-L2,0.0000,A,0.00,50.000,end A,OPERATE,Operate after 2.000 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,1,Threshold — below,,,,,I A-L3,0.0000,A,0.00,50.000,end A,OPERATE,Operate after 2.000 s,op,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Threshold — above,,,,,V L1,48.497,V,0.00,50.000,depressed phase,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Threshold — above,,,,,V L2,57.735,V,-120.00,50.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Threshold — above,,,,,V L3,57.735,V,120.00,50.000,,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Threshold — above,,,,,I A-L1,0.0000,A,0.00,50.000,end A,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Threshold — above,,,,,I A-L2,0.0000,A,0.00,50.000,end A,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,2,Threshold — above,,,,,I A-L3,0.0000,A,0.00,50.000,end A,RESTRAIN,No operation,no,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× threshold,,,,,V L1,23.094,V,0.00,50.000,depressed phase,2.000 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× threshold,,,,,V L2,57.735,V,-120.00,50.000,,2.000 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× threshold,,,,,V L3,57.735,V,120.00,50.000,,2.000 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× threshold,,,,,I A-L1,0.0000,A,0.00,50.000,end A,2.000 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× threshold,,,,,I A-L2,0.0000,A,0.00,50.000,end A,2.000 s,Definite time,nu,
27,Undervoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 0.5× threshold,,,,,I A-L3,0.0000,A,0.00,50.000,end A,2.000 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Threshold — above,,,,,V L1,69.715,V,0.00,50.000,raised phase,OPERATE,Operate after 2.000 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Threshold — above,,,,,V L2,57.735,V,-120.00,50.000,,OPERATE,Operate after 2.000 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Threshold — above,,,,,V L3,57.735,V,120.00,50.000,,OPERATE,Operate after 2.000 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Threshold — above,,,,,I A-L1,0.0000,A,0.00,50.000,end A,OPERATE,Operate after 2.000 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Threshold — above,,,,,I A-L2,0.0000,A,0.00,50.000,end A,OPERATE,Operate after 2.000 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,1,Threshold — above,,,,,I A-L3,0.0000,A,0.00,50.000,end A,OPERATE,Operate after 2.000 s,op,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Threshold — below,,,,,V L1,63.076,V,0.00,50.000,raised phase,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Threshold — below,,,,,V L2,57.735,V,-120.00,50.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Threshold — below,,,,,V L3,57.735,V,120.00,50.000,,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Threshold — below,,,,,I A-L1,0.0000,A,0.00,50.000,end A,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Threshold — below,,,,,I A-L2,0.0000,A,0.00,50.000,end A,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,2,Threshold — below,,,,,I A-L3,0.0000,A,0.00,50.000,end A,RESTRAIN,No operation,no,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× threshold,,,,,V L1,86.314,V,0.00,50.000,raised phase,2.000 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× threshold,,,,,V L2,57.735,V,-120.00,50.000,,2.000 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× threshold,,,,,V L3,57.735,V,120.00,50.000,,2.000 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× threshold,,,,,I A-L1,0.0000,A,0.00,50.000,end A,2.000 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× threshold,,,,,I A-L2,0.0000,A,0.00,50.000,end A,2.000 s,Definite time,nu,
59,Overvoltage,Voltage & frequency,Voltage,pickup+time,3,Timing at 1.3× threshold,,,,,I A-L3,0.0000,A,0.00,50.000,end A,2.000 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Threshold — past,,,,,V L1,57.735,V,0.00,48.950,,OPERATE,Operate after 0.500 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Threshold — past,,,,,V L2,57.735,V,-120.00,48.950,,OPERATE,Operate after 0.500 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Threshold — past,,,,,V L3,57.735,V,120.00,48.950,,OPERATE,Operate after 0.500 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Threshold — past,,,,,I A-L1,0.0000,A,0.00,48.950,end A,OPERATE,Operate after 0.500 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Threshold — past,,,,,I A-L2,0.0000,A,0.00,48.950,end A,OPERATE,Operate after 0.500 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,1,Threshold — past,,,,,I A-L3,0.0000,A,0.00,48.950,end A,OPERATE,Operate after 0.500 s,op,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Threshold — short of,,,,,V L1,57.735,V,0.00,49.050,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Threshold — short of,,,,,V L2,57.735,V,-120.00,49.050,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Threshold — short of,,,,,V L3,57.735,V,120.00,49.050,,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Threshold — short of,,,,,I A-L1,0.0000,A,0.00,49.050,end A,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Threshold — short of,,,,,I A-L2,0.0000,A,0.00,49.050,end A,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,2,Threshold — short of,,,,,I A-L3,0.0000,A,0.00,49.050,end A,RESTRAIN,No operation,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,V L1,57.735,V,0.00,48.950,,0.500 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,V L2,57.735,V,-120.00,48.950,,0.500 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,V L3,57.735,V,120.00,48.950,,0.500 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,I A-L1,0.0000,A,0.00,48.950,end A,0.500 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,I A-L2,0.0000,A,0.00,48.950,end A,0.500 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,3,Timing,,,,,I A-L3,0.0000,A,0.00,48.950,end A,0.500 s,Definite time,nu,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,V L1,24.000,V,0.00,48.950,,BLOCKED,Function inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,V L2,24.000,V,-120.00,48.950,,BLOCKED,Function inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,V L3,24.000,V,120.00,48.950,,BLOCKED,Function inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,I A-L1,0.0000,A,0.00,48.950,end A,BLOCKED,Function inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,I A-L2,0.0000,A,0.00,48.950,end A,BLOCKED,Function inhibited,no,
81,Under / over frequency,Voltage & frequency,Quick CMC,points,4,Below minimum voltage,,,,,I A-L3,0.0000,A,0.00,48.950,end A,BLOCKED,Function inhibited,no,
