# 7SJ85-SIP — Siemens 7SJ85 SIPROTEC 5 overcurrent
46,Unbalanced load,Overcurrent,Overcurrent,characteristic,2,Threshold — below,,,,,I L2,0.0000,A,0.00,50.000,,RESTRAIN,No operation,no,
46,Unbalanced load,Overcurrent,Overcurrent,characteristic,2,Threshold — below,,,,,I L3,0.0000,A,0.00,50.000,,RESTRAIN,No operation,no,
46,Unbalanced load,Overcurrent,Overcurrent,characteristic,3,Timing at 2× threshold,,,,,V L1,57.735,V,0.00,50.000,,0.100 s,Measured from the current step to the trip,nu,
46,Unbalanced load,Overcurrent,Overcurrent,characteristic,3,Timing at 2× threshold,,,,,V L2,57.735,V,-120.00,50.000,,0.100 s,Measured from the current step to the trip,nu,
46,Unbalanced load,Overcurrent,Overcurrent,characteristic,3,Timing at 2× threshold,,,,,V L3,57.735,V,120.00,50.000,,0.100 s,Measured from the current step to the trip,nu,
46,Unbalanced load,Overcurrent,Overcurrent,characteristic,3,Timing at 2× threshold,,,,,I L1,1.8000,A,-72.00,50.000,,0.100 s,Measured from the current step to the trip,nu,
46,Unbalanced load,Overcurrent,Overcurrent,characteristic,3,Timing at 2× threshold,,,,,I L2,0.0000,A,0.00,50.000,,0.100 s,Measured from the current step to the trip,nu,
46,Unbalanced load,Overcurrent,Overcurrent,characteristic,3,Timing at 2× threshold,,,,,I L3,0.0000,A,0.00,50.000,,0.100 s,Measured from the current step to the trip,nu,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,1,Harmonic above threshold,,,,,V L1,57.735,V,0.00,50.000,,BLOCKED,Overcurrent stages held off,no,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,1,Harmonic above threshold,,,,,V L2,57.735,V,-120.00,50.000,,BLOCKED,Overcurrent stages held off,no,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,1,Harmonic above threshold,,,,,V L3,57.735,V,120.00,50.000,,BLOCKED,Overcurrent stages held off,no,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,1,Harmonic above threshold,,,,,I L1,3.0000,A,0.00,50.000,fundamental,BLOCKED,Overcurrent stages held off,no,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,1,Harmonic above threshold,,,,,I L1,0.5175,A,0.00,100.000,2nd harmonic — superimposed on the same output,BLOCKED,Overcurrent stages held off,no,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,2,Harmonic below threshold,,,,,V L1,57.735,V,0.00,50.000,,OPERATE,The overcurrent stage is released and trips,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,2,Harmonic below threshold,,,,,V L2,57.735,V,-120.00,50.000,,OPERATE,The overcurrent stage is released and trips,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,2,Harmonic below threshold,,,,,V L3,57.735,V,120.00,50.000,,OPERATE,The overcurrent stage is released and trips,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,2,Harmonic below threshold,,,,,I L1,3.0000,A,0.00,50.000,fundamental,OPERATE,The overcurrent stage is released and trips,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,2,Harmonic below threshold,,,,,I L1,0.3825,A,0.00,100.000,2nd harmonic — superimposed on the same output,OPERATE,The overcurrent stage is released and trips,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,3,No harmonic,,,,,V L1,57.735,V,0.00,50.000,,OPERATE,This is the case an ordinary overcurrent test produces,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,3,No harmonic,,,,,V L2,57.735,V,-120.00,50.000,,OPERATE,This is the case an ordinary overcurrent test produces,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,3,No harmonic,,,,,V L3,57.735,V,120.00,50.000,,OPERATE,This is the case an ordinary overcurrent test produces,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,3,No harmonic,,,,,I L1,3.0000,A,0.00,50.000,fundamental,OPERATE,This is the case an ordinary overcurrent test produces,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,3,No harmonic,,,,,I L1,0.0000,A,0.00,100.000,2nd harmonic — superimposed on the same output,OPERATE,This is the case an ordinary overcurrent test produces,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,4,Above the upper limit,,,,,V L1,57.735,V,0.00,50.000,,OPERATE,Blocking is abandoned above the upper limit — a real fault does not wait for the harmonic to clear,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,4,Above the upper limit,,,,,V L2,57.735,V,-120.00,50.000,,OPERATE,Blocking is abandoned above the upper limit — a real fault does not wait for the harmonic to clear,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,4,Above the upper limit,,,,,V L3,57.735,V,120.00,50.000,,OPERATE,Blocking is abandoned above the upper limit — a real fault does not wait for the harmonic to clear,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,4,Above the upper limit,,,,,I L1,9.6000,A,0.00,50.000,"fundamental, past the upper limit",OPERATE,Blocking is abandoned above the upper limit — a real fault does not wait for the harmonic to clear,op,
Inrush,2nd harmonic inrush restraint,Overcurrent,Harmonics,points,4,Above the upper limit,,,,,I L1,1.6560,A,0.00,100.000,2nd harmonic,OPERATE,Blocking is abandoned above the upper limit — a real fault does not wait for the harmonic to clear,op,
21,Distance zones,Distance,Advanced Distance,shots,1,Z1 reach — inside,,,,,V L1,57.735,V,90.00,50.000,"healthy phase, at nominal",ZONE 1,Operate after 0.000 s,op,
21,Distance zones,Distance,Advanced Distance,shots,1,Z1 reach — inside,,,,,V L2,2.203,V,0.00,50.000,,ZONE 1,Operate after 0.000 s,op,
21,Distance zones,Distance,Advanced Distance,shots,1,Z1 reach — inside,,,,,V L3,2.203,V,180.00,50.000,,ZONE 1,Operate after 0.000 s,op,
21,Distance zones,Distance,Advanced Distance,shots,1,Z1 reach — inside,,,,,I L1,0.0000,A,0.00,50.000,,ZONE 1,Operate after 0.000 s,op,
21,Distance zones,Distance,Advanced Distance,shots,1,Z1 reach — inside,,,,,I L2,1.0000,A,-72.00,50.000,,ZONE 1,Operate after 0.000 s,op,
21,Distance zones,Distance,Advanced Distance,shots,1,Z1 reach — inside,,,,,I L3,1.0000,A,108.00,50.000,,ZONE 1,Operate after 0.000 s,op,
21,Distance zones,Distance,Advanced Distance,shots,2,Z1 reach — outside,,,,,V L1,57.735,V,90.00,50.000,"healthy phase, at nominal",NOT ZONE 1,Picked up by Z2 instead,no,
21,Distance zones,Distance,Advanced Distance,shots,2,Z1 reach — outside,,,,,V L2,2.693,V,0.00,50.000,,NOT ZONE 1,Picked up by Z2 instead,no,
21,Distance zones,Distance,Advanced Distance,shots,2,Z1 reach — outside,,,,,V L3,2.693,V,180.00,50.000,,NOT ZONE 1,Picked up by Z2 instead,no,
21,Distance zones,Distance,Advanced Distance,shots,2,Z1 reach — outside,,,,,I L1,0.0000,A,0.00,50.000,,NOT ZONE 1,Picked up by Z2 instead,no,
21,Distance zones,Distance,Advanced Distance,shots,2,Z1 reach — outside,,,,,I L2,1.0000,A,-72.00,50.000,,NOT ZONE 1,Picked up by Z2 instead,no,
21,Distance zones,Distance,Advanced Distance,shots,2,Z1 reach — outside,,,,,I L3,1.0000,A,108.00,50.000,,NOT ZONE 1,Picked up by Z2 instead,no,
21,Distance zones,Distance,Advanced Distance,shots,3,Z2 reach — inside,,,,,V L1,57.735,V,90.00,50.000,"healthy phase, at nominal",ZONE 2,Operate after 0.300 s,op,
21,Distance zones,Distance,Advanced Distance,shots,3,Z2 reach — inside,,,,,V L2,3.110,V,0.00,50.000,,ZONE 2,Operate after 0.300 s,op,
21,Distance zones,Distance,Advanced Distance,shots,3,Z2 reach — inside,,,,,V L3,3.110,V,180.00,50.000,,ZONE 2,Operate after 0.300 s,op,
21,Distance zones,Distance,Advanced Distance,shots,3,Z2 reach — inside,,,,,I L1,0.0000,A,0.00,50.000,,ZONE 2,Operate after 0.300 s,op,
21,Distance zones,Distance,Advanced Distance,shots,3,Z2 reach — inside,,,,,I L2,1.0000,A,-72.00,50.000,,ZONE 2,Operate after 0.300 s,op,
21,Distance zones,Distance,Advanced Distance,shots,3,Z2 reach — inside,,,,,I L3,1.0000,A,108.00,50.000,,ZONE 2,Operate after 0.300 s,op,
21,Distance zones,Distance,Advanced Distance,shots,4,Z2 reach — outside,,,,,V L1,57.735,V,90.00,50.000,"healthy phase, at nominal",NOT ZONE 2,Picked up by Z3 instead,no,
21,Distance zones,Distance,Advanced Distance,shots,4,Z2 reach — outside,,,,,V L2,3.802,V,0.00,50.000,,NOT ZONE 2,Picked up by Z3 instead,no,
21,Distance zones,Distance,Advanced Distance,shots,4,Z2 reach — outside,,,,,V L3,3.802,V,180.00,50.000,,NOT ZONE 2,Picked up by Z3 instead,no,
21,Distance zones,Distance,Advanced Distance,shots,4,Z2 reach — outside,,,,,I L1,0.0000,A,0.00,50.000,,NOT ZONE 2,Picked up by Z3 instead,no,
21,Distance zones,Distance,Advanced Distance,shots,4,Z2 reach — outside,,,,,I L2,1.0000,A,-72.00,50.000,,NOT ZONE 2,Picked up by Z3 instead,no,
21,Distance zones,Distance,Advanced Distance,shots,4,Z2 reach — outside,,,,,I L3,1.0000,A,108.00,50.000,,NOT ZONE 2,Picked up by Z3 instead,no,
21,Distance zones,Distance,Advanced Distance,shots,5,Z3 reach — inside,,,,,V L1,57.735,V,90.00,50.000,"healthy phase, at nominal",ZONE 3,Operate after 0.900 s,op,
21,Distance zones,Distance,Advanced Distance,shots,5,Z3 reach — inside,,,,,V L2,5.184,V,0.00,50.000,,ZONE 3,Operate after 0.900 s,op,
21,Distance zones,Distance,Advanced Distance,shots,5,Z3 reach — inside,,,,,V L3,5.184,V,180.00,50.000,,ZONE 3,Operate after 0.900 s,op,
21,Distance zones,Distance,Advanced Distance,shots,5,Z3 reach — inside,,,,,I L1,0.0000,A,0.00,50.000,,ZONE 3,Operate after 0.900 s,op,
21,Distance zones,Distance,Advanced Distance,shots,5,Z3 reach — inside,,,,,I L2,1.0000,A,-72.00,50.000,,ZONE 3,Operate after 0.900 s,op,
21,Distance zones,Distance,Advanced Distance,shots,5,Z3 reach — inside,,,,,I L3,1.0000,A,108.00,50.000,,ZONE 3,Operate after 0.900 s,op,
21,Distance zones,Distance,Advanced Distance,shots,6,Z3 reach — outside,,,,,V L1,57.735,V,90.00,50.000,"healthy phase, at nominal",NOT ZONE 3,No zone sees it,no,
21,Distance zones,Distance,Advanced Distance,shots,6,Z3 reach — outside,,,,,V L2,6.336,V,0.00,50.000,,NOT ZONE 3,No zone sees it,no,
21,Distance zones,Distance,Advanced Distance,shots,6,Z3 reach — outside,,,,,V L3,6.336,V,180.00,50.000,,NOT ZONE 3,No zone sees it,no,
21,Distance zones,Distance,Advanced Distance,shots,6,Z3 reach — outside,,,,,I L1,0.0000,A,0.00,50.000,,NOT ZONE 3,No zone sees it,no,
21,Distance zones,Distance,Advanced Distance,shots,6,Z3 reach — outside,,,,,I L2,1.0000,A,-72.00,50.000,,NOT ZONE 3,No zone sees it,no,
21,Distance zones,Distance,Advanced Distance,shots,6,Z3 reach — outside,,,,,I L3,1.0000,A,108.00,50.000,,NOT ZONE 3,No zone sees it,no,
FLOC,Fault locator,Distance,Advanced Distance,shots,1,Fault at 10% of line,,,,,V L1,0.496,V,0.00,50.000,faulted phase,1.20 km,Accept 0.60 to 1.80 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,1,Fault at 10% of line,,,,,V L2,57.735,V,-120.00,50.000,,1.20 km,Accept 0.60 to 1.80 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,1,Fault at 10% of line,,,,,V L3,57.735,V,120.00,50.000,,1.20 km,Accept 0.60 to 1.80 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,1,Fault at 10% of line,,,,,I L1,1.0000,A,-69.55,50.000,,1.20 km,Accept 0.60 to 1.80 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,1,Fault at 10% of line,,,,,I L2,0.0000,A,0.00,50.000,,1.20 km,Accept 0.60 to 1.80 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,1,Fault at 10% of line,,,,,I L3,0.0000,A,0.00,50.000,,1.20 km,Accept 0.60 to 1.80 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,2,Fault at 25% of line,,,,,V L1,1.239,V,0.00,50.000,faulted phase,3.00 km,Accept 2.40 to 3.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,2,Fault at 25% of line,,,,,V L2,57.735,V,-120.00,50.000,,3.00 km,Accept 2.40 to 3.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,2,Fault at 25% of line,,,,,V L3,57.735,V,120.00,50.000,,3.00 km,Accept 2.40 to 3.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,2,Fault at 25% of line,,,,,I L1,1.0000,A,-69.55,50.000,,3.00 km,Accept 2.40 to 3.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,2,Fault at 25% of line,,,,,I L2,0.0000,A,0.00,50.000,,3.00 km,Accept 2.40 to 3.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,2,Fault at 25% of line,,,,,I L3,0.0000,A,0.00,50.000,,3.00 km,Accept 2.40 to 3.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,3,Fault at 50% of line,,,,,V L1,2.479,V,0.00,50.000,faulted phase,6.00 km,Accept 5.40 to 6.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,3,Fault at 50% of line,,,,,V L2,57.735,V,-120.00,50.000,,6.00 km,Accept 5.40 to 6.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,3,Fault at 50% of line,,,,,V L3,57.735,V,120.00,50.000,,6.00 km,Accept 5.40 to 6.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,3,Fault at 50% of line,,,,,I L1,1.0000,A,-69.55,50.000,,6.00 km,Accept 5.40 to 6.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,3,Fault at 50% of line,,,,,I L2,0.0000,A,0.00,50.000,,6.00 km,Accept 5.40 to 6.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,3,Fault at 50% of line,,,,,I L3,0.0000,A,0.00,50.000,,6.00 km,Accept 5.40 to 6.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,4,Fault at 75% of line,,,,,V L1,3.718,V,0.00,50.000,faulted phase,9.00 km,Accept 8.40 to 9.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,4,Fault at 75% of line,,,,,V L2,57.735,V,-120.00,50.000,,9.00 km,Accept 8.40 to 9.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,4,Fault at 75% of line,,,,,V L3,57.735,V,120.00,50.000,,9.00 km,Accept 8.40 to 9.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,4,Fault at 75% of line,,,,,I L1,1.0000,A,-69.55,50.000,,9.00 km,Accept 8.40 to 9.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,4,Fault at 75% of line,,,,,I L2,0.0000,A,0.00,50.000,,9.00 km,Accept 8.40 to 9.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,4,Fault at 75% of line,,,,,I L3,0.0000,A,0.00,50.000,,9.00 km,Accept 8.40 to 9.60 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,5,Fault at 90% of line,,,,,V L1,4.461,V,0.00,50.000,faulted phase,10.80 km,Accept 10.20 to 11.40 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,5,Fault at 90% of line,,,,,V L2,57.735,V,-120.00,50.000,,10.80 km,Accept 10.20 to 11.40 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,5,Fault at 90% of line,,,,,V L3,57.735,V,120.00,50.000,,10.80 km,Accept 10.20 to 11.40 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,5,Fault at 90% of line,,,,,I L1,1.0000,A,-69.55,50.000,,10.80 km,Accept 10.20 to 11.40 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,5,Fault at 90% of line,,,,,I L2,0.0000,A,0.00,50.000,,10.80 km,Accept 10.20 to 11.40 km,nu,
FLOC,Fault locator,Distance,Advanced Distance,shots,5,Fault at 90% of line,,,,,I L3,0.0000,A,0.00,50.000,,10.80 km,Accept 10.20 to 11.40 km,nu,
67,Directional overcurrent,Directional,Ramping,points,1,Forward — maximum torque,,,,,V L1,57.735,V,0.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,1,Forward — maximum torque,,,,,V L2,57.735,V,-120.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,1,Forward — maximum torque,,,,,V L3,57.735,V,120.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,1,Forward — maximum torque,,,,,I L1,2.4000,A,-45.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,1,Forward — maximum torque,,,,,I L2,0.0000,A,0.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,1,Forward — maximum torque,,,,,I L3,0.0000,A,0.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,2,Reverse — maximum torque,,,,,V L1,57.735,V,0.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,2,Reverse — maximum torque,,,,,V L2,57.735,V,-120.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,2,Reverse — maximum torque,,,,,V L3,57.735,V,120.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,2,Reverse — maximum torque,,,,,I L1,2.4000,A,135.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,2,Reverse — maximum torque,,,,,I L2,0.0000,A,0.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,2,Reverse — maximum torque,,,,,I L3,0.0000,A,0.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,3,"Boundary, leading (inside)",,,,,V L1,57.735,V,0.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,3,"Boundary, leading (inside)",,,,,V L2,57.735,V,-120.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,3,"Boundary, leading (inside)",,,,,V L3,57.735,V,120.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,3,"Boundary, leading (inside)",,,,,I L1,2.4000,A,40.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,3,"Boundary, leading (inside)",,,,,I L2,0.0000,A,0.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,3,"Boundary, leading (inside)",,,,,I L3,0.0000,A,0.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,4,"Boundary, leading (outside)",,,,,V L1,57.735,V,0.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,4,"Boundary, leading (outside)",,,,,V L2,57.735,V,-120.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,4,"Boundary, leading (outside)",,,,,V L3,57.735,V,120.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,4,"Boundary, leading (outside)",,,,,I L1,2.4000,A,50.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,4,"Boundary, leading (outside)",,,,,I L2,0.0000,A,0.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,4,"Boundary, leading (outside)",,,,,I L3,0.0000,A,0.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,5,"Boundary, lagging (inside)",,,,,V L1,57.735,V,0.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,5,"Boundary, lagging (inside)",,,,,V L2,57.735,V,-120.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,5,"Boundary, lagging (inside)",,,,,V L3,57.735,V,120.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,5,"Boundary, lagging (inside)",,,,,I L1,2.4000,A,-130.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,5,"Boundary, lagging (inside)",,,,,I L2,0.0000,A,0.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,5,"Boundary, lagging (inside)",,,,,I L3,0.0000,A,0.00,50.000,,FORWARD,Current held at 2.0× threshold,op,
67,Directional overcurrent,Directional,Ramping,points,6,"Boundary, lagging (outside)",,,,,V L1,57.735,V,0.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,6,"Boundary, lagging (outside)",,,,,V L2,57.735,V,-120.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,6,"Boundary, lagging (outside)",,,,,V L3,57.735,V,120.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,6,"Boundary, lagging (outside)",,,,,I L1,2.4000,A,-140.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,6,"Boundary, lagging (outside)",,,,,I L2,0.0000,A,0.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
67,Directional overcurrent,Directional,Ramping,points,6,"Boundary, lagging (outside)",,,,,I L3,0.0000,A,0.00,50.000,,REVERSE,Current held at 2.0× threshold,no,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× k·In,,,,,V L1,57.735,V,0.00,50.000,,2.83 min,Alarm at 2.55 min,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× k·In,,,,,V L2,57.735,V,-120.00,50.000,,2.83 min,Alarm at 2.55 min,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× k·In,,,,,V L3,57.735,V,120.00,50.000,,2.83 min,Alarm at 2.55 min,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× k·In,,,,,I L1,1.6500,A,-26.00,50.000,,2.83 min,Alarm at 2.55 min,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× k·In,,,,,I L2,0.0000,A,0.00,50.000,,2.83 min,Alarm at 2.55 min,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,1,Operate at 1.5× k·In,,,,,I L3,0.0000,A,0.00,50.000,,2.83 min,Alarm at 2.55 min,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× k·In,,,,,V L1,57.735,V,0.00,50.000,,73.69 s,Alarm at 66.32 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× k·In,,,,,V L2,57.735,V,-120.00,50.000,,73.69 s,Alarm at 66.32 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× k·In,,,,,V L3,57.735,V,120.00,50.000,,73.69 s,Alarm at 66.32 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× k·In,,,,,I L1,2.2000,A,-26.00,50.000,,73.69 s,Alarm at 66.32 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× k·In,,,,,I L2,0.0000,A,0.00,50.000,,73.69 s,Alarm at 66.32 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,2,Operate at 2× k·In,,,,,I L3,0.0000,A,0.00,50.000,,73.69 s,Alarm at 66.32 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× k·In,,,,,V L1,57.735,V,0.00,50.000,,28.17 s,Alarm at 25.35 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× k·In,,,,,V L2,57.735,V,-120.00,50.000,,28.17 s,Alarm at 25.35 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× k·In,,,,,V L3,57.735,V,120.00,50.000,,28.17 s,Alarm at 25.35 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× k·In,,,,,I L1,3.3000,A,-26.00,50.000,,28.17 s,Alarm at 25.35 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× k·In,,,,,I L2,0.0000,A,0.00,50.000,,28.17 s,Alarm at 25.35 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,3,Operate at 3× k·In,,,,,I L3,0.0000,A,0.00,50.000,,28.17 s,Alarm at 25.35 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× k·In,,,,,V L1,57.735,V,0.00,50.000,,9.463 s,Alarm at 8.516 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× k·In,,,,,V L2,57.735,V,-120.00,50.000,,9.463 s,Alarm at 8.516 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× k·In,,,,,V L3,57.735,V,120.00,50.000,,9.463 s,Alarm at 8.516 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× k·In,,,,,I L1,5.5000,A,-26.00,50.000,,9.463 s,Alarm at 8.516 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× k·In,,,,,I L2,0.0000,A,0.00,50.000,,9.463 s,Alarm at 8.516 s,nu,
49,Thermal overload,Overcurrent,Overcurrent,characteristic,4,Operate at 5× k·In,,,,,I L3,0.0000,A,0.00,50.000,,9.463 s,Alarm at 8.516 s,nu,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,1,Threshold — below,,,,,V L1,57.735,V,0.00,50.000,,OPERATE,Operate after 3.000 s,op,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,1,Threshold — below,,,,,V L2,57.735,V,-120.00,50.000,,OPERATE,Operate after 3.000 s,op,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,1,Threshold — below,,,,,V L3,57.735,V,120.00,50.000,,OPERATE,Operate after 3.000 s,op,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,1,Threshold — below,,,,,I L1,0.1900,A,-26.00,50.000,,OPERATE,Operate after 3.000 s,op,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,1,Threshold — below,,,,,I L2,0.1900,A,-146.00,50.000,,OPERATE,Operate after 3.000 s,op,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,1,Threshold — below,,,,,I L3,0.1900,A,94.00,50.000,,OPERATE,Operate after 3.000 s,op,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,2,Threshold — above,,,,,V L1,57.735,V,0.00,50.000,,RESTRAIN,No operation,no,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,2,Threshold — above,,,,,V L2,57.735,V,-120.00,50.000,,RESTRAIN,No operation,no,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,2,Threshold — above,,,,,V L3,57.735,V,120.00,50.000,,RESTRAIN,No operation,no,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,2,Threshold — above,,,,,I L1,0.2100,A,-26.00,50.000,,RESTRAIN,No operation,no,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,2,Threshold — above,,,,,I L2,0.2100,A,-146.00,50.000,,RESTRAIN,No operation,no,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,2,Threshold — above,,,,,I L3,0.2100,A,94.00,50.000,,RESTRAIN,No operation,no,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,3,Timing at half threshold,,,,,V L1,57.735,V,0.00,50.000,,3.000 s,Definite time,nu,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,3,Timing at half threshold,,,,,V L2,57.735,V,-120.00,50.000,,3.000 s,Definite time,nu,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,3,Timing at half threshold,,,,,V L3,57.735,V,120.00,50.000,,3.000 s,Definite time,nu,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,3,Timing at half threshold,,,,,I L1,0.1000,A,-26.00,50.000,,3.000 s,Definite time,nu,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,3,Timing at half threshold,,,,,I L2,0.1000,A,-146.00,50.000,,3.000 s,Definite time,nu,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,3,Timing at half threshold,,,,,I L3,0.1000,A,94.00,50.000,,3.000 s,Definite time,nu,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,4,Open circuit,,,,,V L1,57.735,V,0.00,50.000,,BLOCKED,An open breaker must not read as lost load,no,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,4,Open circuit,,,,,V L2,57.735,V,-120.00,50.000,,BLOCKED,An open breaker must not read as lost load,no,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,4,Open circuit,,,,,V L3,57.735,V,120.00,50.000,,BLOCKED,An open breaker must not read as lost load,no,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,4,Open circuit,,,,,I L1,0.0150,A,-26.00,50.000,,BLOCKED,An open breaker must not read as lost load,no,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,4,Open circuit,,,,,I L2,0.0150,A,-146.00,50.000,,BLOCKED,An open breaker must not read as lost load,no,
37,Undercurrent,Overcurrent,Overcurrent,pickup+time,4,Open circuit,,,,,I L3,0.0150,A,94.00,50.000,,BLOCKED,An open breaker must not read as lost load,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,1,V = 1 ×Vn — above threshold,,,,,V L1,57.735,V,0.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,1,V = 1 ×Vn — above threshold,,,,,V L2,57.735,V,-120.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,1,V = 1 ×Vn — above threshold,,,,,V L3,57.735,V,120.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,1,V = 1 ×Vn — above threshold,,,,,I L1,1.5750,A,-72.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,1,V = 1 ×Vn — above threshold,,,,,I L2,0.0000,A,0.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,1,V = 1 ×Vn — above threshold,,,,,I L3,0.0000,A,0.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,2,V = 1 ×Vn — below threshold,,,,,V L1,57.735,V,0.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,2,V = 1 ×Vn — below threshold,,,,,V L2,57.735,V,-120.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,2,V = 1 ×Vn — below threshold,,,,,V L3,57.735,V,120.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,2,V = 1 ×Vn — below threshold,,,,,I L1,1.4250,A,-72.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,2,V = 1 ×Vn — below threshold,,,,,I L2,0.0000,A,0.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,2,V = 1 ×Vn — below threshold,,,,,I L3,0.0000,A,0.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,3,V = 0.75 ×Vn — above threshold,,,,,V L1,43.301,V,0.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,3,V = 0.75 ×Vn — above threshold,,,,,V L2,43.301,V,-120.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,3,V = 0.75 ×Vn — above threshold,,,,,V L3,43.301,V,120.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,3,V = 0.75 ×Vn — above threshold,,,,,I L1,1.1813,A,-72.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,3,V = 0.75 ×Vn — above threshold,,,,,I L2,0.0000,A,0.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,3,V = 0.75 ×Vn — above threshold,,,,,I L3,0.0000,A,0.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,4,V = 0.75 ×Vn — below threshold,,,,,V L1,43.301,V,0.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,4,V = 0.75 ×Vn — below threshold,,,,,V L2,43.301,V,-120.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,4,V = 0.75 ×Vn — below threshold,,,,,V L3,43.301,V,120.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,4,V = 0.75 ×Vn — below threshold,,,,,I L1,1.0687,A,-72.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,4,V = 0.75 ×Vn — below threshold,,,,,I L2,0.0000,A,0.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,4,V = 0.75 ×Vn — below threshold,,,,,I L3,0.0000,A,0.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,5,V = 0.5 ×Vn — above threshold,,,,,V L1,28.868,V,0.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,5,V = 0.5 ×Vn — above threshold,,,,,V L2,28.868,V,-120.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,5,V = 0.5 ×Vn — above threshold,,,,,V L3,28.868,V,120.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,5,V = 0.5 ×Vn — above threshold,,,,,I L1,0.7875,A,-72.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,5,V = 0.5 ×Vn — above threshold,,,,,I L2,0.0000,A,0.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,5,V = 0.5 ×Vn — above threshold,,,,,I L3,0.0000,A,0.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,6,V = 0.5 ×Vn — below threshold,,,,,V L1,28.868,V,0.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,6,V = 0.5 ×Vn — below threshold,,,,,V L2,28.868,V,-120.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,6,V = 0.5 ×Vn — below threshold,,,,,V L3,28.868,V,120.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,6,V = 0.5 ×Vn — below threshold,,,,,I L1,0.7125,A,-72.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,6,V = 0.5 ×Vn — below threshold,,,,,I L2,0.0000,A,0.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,6,V = 0.5 ×Vn — below threshold,,,,,I L3,0.0000,A,0.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,7,V = 0.25 ×Vn — above threshold,,,,,V L1,14.434,V,0.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,7,V = 0.25 ×Vn — above threshold,,,,,V L2,14.434,V,-120.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,7,V = 0.25 ×Vn — above threshold,,,,,V L3,14.434,V,120.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,7,V = 0.25 ×Vn — above threshold,,,,,I L1,0.3938,A,-72.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,7,V = 0.25 ×Vn — above threshold,,,,,I L2,0.0000,A,0.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,7,V = 0.25 ×Vn — above threshold,,,,,I L3,0.0000,A,0.00,50.000,,OPERATE,Characteristic runs from here,op,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,8,V = 0.25 ×Vn — below threshold,,,,,V L1,14.434,V,0.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,8,V = 0.25 ×Vn — below threshold,,,,,V L2,14.434,V,-120.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,8,V = 0.25 ×Vn — below threshold,,,,,V L3,14.434,V,120.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,8,V = 0.25 ×Vn — below threshold,,,,,I L1,0.3562,A,-72.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,8,V = 0.25 ×Vn — below threshold,,,,,I L2,0.0000,A,0.00,50.000,,RESTRAIN,No operation,no,
51V,Voltage-dependent overcurrent,Overcurrent,Quick CMC,points,8,V = 0.25 ×Vn — below threshold,,,,,I L3,0.0000,A,0.00,50.000,,RESTRAIN,No operation,no,
79,Auto-reclose,Automation,State Sequencer,sequence,1,Permanent — prefault load,1,1/5,Load,2.000,V L1,57.735,V,0.00,50.000,,READY,Cycle counter at zero,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,1,Permanent — prefault load,1,1/5,Load,2.000,V L2,57.735,V,-120.00,50.000,,READY,Cycle counter at zero,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,1,Permanent — prefault load,1,1/5,Load,2.000,V L3,57.735,V,120.00,50.000,,READY,Cycle counter at zero,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,1,Permanent — prefault load,1,1/5,Load,2.000,I L1,0.4500,A,-25.84,50.000,,READY,Cycle counter at zero,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,1,Permanent — prefault load,1,1/5,Load,2.000,I L2,0.4500,A,-145.84,50.000,,READY,Cycle counter at zero,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,1,Permanent — prefault load,1,1/5,Load,2.000,I L3,0.4500,A,94.16,50.000,,READY,Cycle counter at zero,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,2,Permanent — fault 1 of 2,1,2/5,Fault 1,0.060,V L1,57.735,V,0.00,50.000,,"TRIP, RECLOSE STARTED",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,2,Permanent — fault 1 of 2,1,2/5,Fault 1,0.060,V L2,57.735,V,-120.00,50.000,,"TRIP, RECLOSE STARTED",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,2,Permanent — fault 1 of 2,1,2/5,Fault 1,0.060,V L3,57.735,V,120.00,50.000,,"TRIP, RECLOSE STARTED",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,2,Permanent — fault 1 of 2,1,2/5,Fault 1,0.060,I L1,6.0000,A,-72.00,50.000,,"TRIP, RECLOSE STARTED",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,2,Permanent — fault 1 of 2,1,2/5,Fault 1,0.060,I L2,0.0000,A,0.00,50.000,,"TRIP, RECLOSE STARTED",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,2,Permanent — fault 1 of 2,1,2/5,Fault 1,0.060,I L3,0.0000,A,0.00,50.000,,"TRIP, RECLOSE STARTED",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Permanent — dead time 1,1,3/5,Dead 1,0.400,V L1,0.000,V,0.00,50.000,,RECLOSE AT 0.400 s,"Close command at the end of this state, not before",nu,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Permanent — dead time 1,1,3/5,Dead 1,0.400,V L2,0.000,V,-120.00,50.000,,RECLOSE AT 0.400 s,"Close command at the end of this state, not before",nu,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Permanent — dead time 1,1,3/5,Dead 1,0.400,V L3,0.000,V,120.00,50.000,,RECLOSE AT 0.400 s,"Close command at the end of this state, not before",nu,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Permanent — dead time 1,1,3/5,Dead 1,0.400,I L1,0.0000,A,0.00,50.000,,RECLOSE AT 0.400 s,"Close command at the end of this state, not before",nu,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Permanent — dead time 1,1,3/5,Dead 1,0.400,I L2,0.0000,A,0.00,50.000,,RECLOSE AT 0.400 s,"Close command at the end of this state, not before",nu,
79,Auto-reclose,Automation,State Sequencer,sequence,3,Permanent — dead time 1,1,3/5,Dead 1,0.400,I L3,0.0000,A,0.00,50.000,,RECLOSE AT 0.400 s,"Close command at the end of this state, not before",nu,
79,Auto-reclose,Automation,State Sequencer,sequence,4,Permanent — fault 2 of 2,1,4/5,Fault 2,0.060,V L1,57.735,V,0.00,50.000,,"TRIP, CYCLE 2",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,4,Permanent — fault 2 of 2,1,4/5,Fault 2,0.060,V L2,57.735,V,-120.00,50.000,,"TRIP, CYCLE 2",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,4,Permanent — fault 2 of 2,1,4/5,Fault 2,0.060,V L3,57.735,V,120.00,50.000,,"TRIP, CYCLE 2",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,4,Permanent — fault 2 of 2,1,4/5,Fault 2,0.060,I L1,6.0000,A,-72.00,50.000,,"TRIP, CYCLE 2",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,4,Permanent — fault 2 of 2,1,4/5,Fault 2,0.060,I L2,0.0000,A,0.00,50.000,,"TRIP, CYCLE 2",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,4,Permanent — fault 2 of 2,1,4/5,Fault 2,0.060,I L3,0.0000,A,0.00,50.000,,"TRIP, CYCLE 2",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,5,Permanent — final trip,1,5/5,Final trip,3.000,V L1,0.000,V,0.00,50.000,,FINAL TRIP,The scheme must stay blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,5,Permanent — final trip,1,5/5,Final trip,3.000,V L2,0.000,V,-120.00,50.000,,FINAL TRIP,The scheme must stay blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,5,Permanent — final trip,1,5/5,Final trip,3.000,V L3,0.000,V,120.00,50.000,,FINAL TRIP,The scheme must stay blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,5,Permanent — final trip,1,5/5,Final trip,3.000,I L1,0.0000,A,0.00,50.000,,FINAL TRIP,The scheme must stay blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,5,Permanent — final trip,1,5/5,Final trip,3.000,I L2,0.0000,A,0.00,50.000,,FINAL TRIP,The scheme must stay blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,5,Permanent — final trip,1,5/5,Final trip,3.000,I L3,0.0000,A,0.00,50.000,,FINAL TRIP,The scheme must stay blocked until reset,no,
79,Auto-reclose,Automation,State Sequencer,sequence,6,Transient — prefault load,2,1/5,Load,2.000,V L1,57.735,V,0.00,50.000,,READY,Counter at zero,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,6,Transient — prefault load,2,1/5,Load,2.000,V L2,57.735,V,-120.00,50.000,,READY,Counter at zero,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,6,Transient — prefault load,2,1/5,Load,2.000,V L3,57.735,V,120.00,50.000,,READY,Counter at zero,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,6,Transient — prefault load,2,1/5,Load,2.000,I L1,0.4500,A,-25.84,50.000,,READY,Counter at zero,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,6,Transient — prefault load,2,1/5,Load,2.000,I L2,0.4500,A,-145.84,50.000,,READY,Counter at zero,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,6,Transient — prefault load,2,1/5,Load,2.000,I L3,0.4500,A,94.16,50.000,,READY,Counter at zero,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,7,Transient — fault,2,2/5,Fault,0.060,V L1,57.735,V,0.00,50.000,,"TRIP, RECLOSE STARTED",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,7,Transient — fault,2,2/5,Fault,0.060,V L2,57.735,V,-120.00,50.000,,"TRIP, RECLOSE STARTED",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,7,Transient — fault,2,2/5,Fault,0.060,V L3,57.735,V,120.00,50.000,,"TRIP, RECLOSE STARTED",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,7,Transient — fault,2,2/5,Fault,0.060,I L1,6.0000,A,-72.00,50.000,,"TRIP, RECLOSE STARTED",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,7,Transient — fault,2,2/5,Fault,0.060,I L2,0.0000,A,0.00,50.000,,"TRIP, RECLOSE STARTED",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,7,Transient — fault,2,2/5,Fault,0.060,I L3,0.0000,A,0.00,50.000,,"TRIP, RECLOSE STARTED",Trip in 0.060 s,op,
79,Auto-reclose,Automation,State Sequencer,sequence,8,Transient — dead time 1,2,3/5,Dead 1,0.400,V L1,0.000,V,0.00,50.000,,RECLOSE AT 0.400 s,Close at the end of the dead time,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,8,Transient — dead time 1,2,3/5,Dead 1,0.400,V L2,0.000,V,-120.00,50.000,,RECLOSE AT 0.400 s,Close at the end of the dead time,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,8,Transient — dead time 1,2,3/5,Dead 1,0.400,V L3,0.000,V,120.00,50.000,,RECLOSE AT 0.400 s,Close at the end of the dead time,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,8,Transient — dead time 1,2,3/5,Dead 1,0.400,I L1,0.0000,A,0.00,50.000,,RECLOSE AT 0.400 s,Close at the end of the dead time,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,8,Transient — dead time 1,2,3/5,Dead 1,0.400,I L2,0.0000,A,0.00,50.000,,RECLOSE AT 0.400 s,Close at the end of the dead time,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,8,Transient — dead time 1,2,3/5,Dead 1,0.400,I L3,0.0000,A,0.00,50.000,,RECLOSE AT 0.400 s,Close at the end of the dead time,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,9,Transient — reclaim,2,4/5,Reclaim,15.000,V L1,57.735,V,0.00,50.000,,NO TRIP,A second fault inside this window goes to the next cycle,no,
79,Auto-reclose,Automation,State Sequencer,sequence,9,Transient — reclaim,2,4/5,Reclaim,15.000,V L2,57.735,V,-120.00,50.000,,NO TRIP,A second fault inside this window goes to the next cycle,no,
79,Auto-reclose,Automation,State Sequencer,sequence,9,Transient — reclaim,2,4/5,Reclaim,15.000,V L3,57.735,V,120.00,50.000,,NO TRIP,A second fault inside this window goes to the next cycle,no,
79,Auto-reclose,Automation,State Sequencer,sequence,9,Transient — reclaim,2,4/5,Reclaim,15.000,I L1,0.4500,A,-25.84,50.000,,NO TRIP,A second fault inside this window goes to the next cycle,no,
79,Auto-reclose,Automation,State Sequencer,sequence,9,Transient — reclaim,2,4/5,Reclaim,15.000,I L2,0.4500,A,-145.84,50.000,,NO TRIP,A second fault inside this window goes to the next cycle,no,
79,Auto-reclose,Automation,State Sequencer,sequence,9,Transient — reclaim,2,4/5,Reclaim,15.000,I L3,0.4500,A,94.16,50.000,,NO TRIP,A second fault inside this window goes to the next cycle,no,
79,Auto-reclose,Automation,State Sequencer,sequence,10,Transient — reset confirmed,2,5/5,Reset,3.000,V L1,57.735,V,0.00,50.000,,RESET,A fault now counts as cycle 1 again,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,10,Transient — reset confirmed,2,5/5,Reset,3.000,V L2,57.735,V,-120.00,50.000,,RESET,A fault now counts as cycle 1 again,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,10,Transient — reset confirmed,2,5/5,Reset,3.000,V L3,57.735,V,120.00,50.000,,RESET,A fault now counts as cycle 1 again,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,10,Transient — reset confirmed,2,5/5,Reset,3.000,I L1,0.4500,A,-25.84,50.000,,RESET,A fault now counts as cycle 1 again,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,10,Transient — reset confirmed,2,5/5,Reset,3.000,I L2,0.4500,A,-145.84,50.000,,RESET,A fault now counts as cycle 1 again,nu,
79,Auto-reclose,Automation,State Sequencer,sequence,10,Transient — reset confirmed,2,5/5,Reset,3.000,I L3,0.4500,A,94.16,50.000,,RESET,A fault now counts as cycle 1 again,nu,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),1,Detector — above,,,,,V L1,57.735,V,0.00,50.000,,DETECTOR PICKED UP,"Flag only, no trip without initiate",op,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),1,Detector — above,,,,,V L2,57.735,V,-120.00,50.000,,DETECTOR PICKED UP,"Flag only, no trip without initiate",op,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),1,Detector — above,,,,,V L3,57.735,V,120.00,50.000,,DETECTOR PICKED UP,"Flag only, no trip without initiate",op,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),1,Detector — above,,,,,I L1,0.1050,A,-72.00,50.000,,DETECTOR PICKED UP,"Flag only, no trip without initiate",op,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),1,Detector — above,,,,,I L2,0.0000,A,0.00,50.000,,DETECTOR PICKED UP,"Flag only, no trip without initiate",op,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),1,Detector — above,,,,,I L3,0.0000,A,0.00,50.000,,DETECTOR PICKED UP,"Flag only, no trip without initiate",op,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),2,Detector — below,,,,,V L1,57.735,V,0.00,50.000,,NO PICKUP,Detector must drop out,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),2,Detector — below,,,,,V L2,57.735,V,-120.00,50.000,,NO PICKUP,Detector must drop out,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),2,Detector — below,,,,,V L3,57.735,V,120.00,50.000,,NO PICKUP,Detector must drop out,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),2,Detector — below,,,,,I L1,0.0950,A,-72.00,50.000,,NO PICKUP,Detector must drop out,no,
50BF,Circuit-breaker failure,Automation,State Sequencer,sequence (assemble from these steps),2,Detector — below,,,,,I L2,0.0000,A,0.00,50.000,,NO PICKUP,Detector must drop out,no,
